{
    "Building": {
        "Building": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullExterior",
            "temperature_convergence_tolerance_value": 0.25,
            "terrain": "Suburbs"
        }
    },
    "BuildingSurface:Detailed": {
        "2F_Circ_1_9:f0": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Circ_1_4:f5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Circ_1_9"
        },
        "2F_Circ_1_9:f1": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Stairwell_6:f5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Circ_1_9"
        },
        "2F_Circ_1_9:f2": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f19",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 10.8994
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 10.8994
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Circ_1_9"
        },
        "2F_Circ_1_9:f3": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 5,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f15",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -114.6949,
                    "vertex_y_coordinate": -16.2758,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 10.8994
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Circ_1_9"
        },
        "2F_Circ_1_9:f4": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 5,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f14",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 10.8994
                },
                {
                    "vertex_x_coordinate": -115.1056,
                    "vertex_y_coordinate": -12.2969,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Circ_1_9"
        },
        "2F_Circ_1_9:f5": {
            "construction_name": "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 10.8994
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 10.8994
                },
                {
                    "vertex_x_coordinate": -114.6949,
                    "vertex_y_coordinate": -16.2758,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -115.1056,
                    "vertex_y_coordinate": -12.2969,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Circ_1_9"
        },
        "2F_Circ_1_9:f6": {
            "construction_name": "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -115.1056,
                    "vertex_y_coordinate": -12.2969,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -114.6949,
                    "vertex_y_coordinate": -16.2758,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Circ_1_9"
        },
        "2F_Circ_2_10:f0": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Circ_2_5:f5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Circ_2_10"
        },
        "2F_Circ_2_10:f1": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Toilet_11:f3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Circ_2_10"
        },
        "2F_Circ_2_10:f2": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 5,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f16",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 10.7581
                },
                {
                    "vertex_x_coordinate": -98.3816,
                    "vertex_y_coordinate": -14.5917,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Circ_2_10"
        },
        "2F_Circ_2_10:f3": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 10.7581
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 10.7581
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Circ_2_10"
        },
        "2F_Circ_2_10:f4": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 5,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f12",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.7923,
                    "vertex_y_coordinate": -10.6129,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 10.7581
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Circ_2_10"
        },
        "2F_Circ_2_10:f5": {
            "construction_name": "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 10.7581
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 10.7581
                },
                {
                    "vertex_x_coordinate": -98.7923,
                    "vertex_y_coordinate": -10.6129,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.3816,
                    "vertex_y_coordinate": -14.5917,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Circ_2_10"
        },
        "2F_Circ_2_10:f6": {
            "construction_name": "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.3816,
                    "vertex_y_coordinate": -14.5917,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.7923,
                    "vertex_y_coordinate": -10.6129,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Circ_2_10"
        },
        "2F_Office_8:f0": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_1_0:f10",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f1": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Meeting_1_2:f5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f2": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Meeting_2_3:f5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f3": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_2_1:f10",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f4": {
            "construction_name": "2226 Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f5": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Circ_2_10:f3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 10.7581
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 10.7581
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f6": {
            "construction_name": "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": -98.2583,
                    "vertex_y_coordinate": -15.7854,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -114.5716,
                    "vertex_y_coordinate": -17.4694,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f7": {
            "construction_name": "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": -115.2288,
                    "vertex_y_coordinate": -11.1032,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.9155,
                    "vertex_y_coordinate": -9.4192,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f8": {
            "construction_name": "2226 Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f9": {
            "construction_name": "2226 Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f10": {
            "construction_name": "2226 Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 8.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f11": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Stairwell_6:f8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f12": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 5,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Circ_2_10:f4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 10.7581
                },
                {
                    "vertex_x_coordinate": -98.7923,
                    "vertex_y_coordinate": -10.6129,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f13": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Toilet_11:f4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f14": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 5,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Circ_1_9:f4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -115.1056,
                    "vertex_y_coordinate": -12.2969,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 10.8994
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f15": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 5,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Circ_1_9:f3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 10.8994
                },
                {
                    "vertex_x_coordinate": -114.6949,
                    "vertex_y_coordinate": -16.2758,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f16": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 5,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Circ_2_10:f2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.3816,
                    "vertex_y_coordinate": -14.5917,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 10.7581
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f17": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Toilet_11:f2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f18": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Stairwell_6:f6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f19": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Circ_1_9:f2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 10.8994
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 10.8994
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f20": {
            "construction_name": "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -114.5716,
                    "vertex_y_coordinate": -17.4694,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.2583,
                    "vertex_y_coordinate": -15.7854,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.3816,
                    "vertex_y_coordinate": -14.5917,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -114.6949,
                    "vertex_y_coordinate": -16.2758,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f21": {
            "construction_name": "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -98.9155,
                    "vertex_y_coordinate": -9.4192,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -115.2288,
                    "vertex_y_coordinate": -11.1032,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -115.1056,
                    "vertex_y_coordinate": -12.2969,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.7923,
                    "vertex_y_coordinate": -10.6129,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f22": {
            "construction_name": "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": -98.9155,
                    "vertex_y_coordinate": -9.4192,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.7923,
                    "vertex_y_coordinate": -10.6129,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 10.7581
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 10.7581
                },
                {
                    "vertex_x_coordinate": -98.3816,
                    "vertex_y_coordinate": -14.5917,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.2583,
                    "vertex_y_coordinate": -15.7854,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Office_8"
        },
        "2F_Office_8:f23": {
            "construction_name": "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 8.0
                },
                {
                    "vertex_x_coordinate": -114.5716,
                    "vertex_y_coordinate": -17.4694,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -114.6949,
                    "vertex_y_coordinate": -16.2758,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 10.8994
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 10.8994
                },
                {
                    "vertex_x_coordinate": -115.1056,
                    "vertex_y_coordinate": -12.2969,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -115.2288,
                    "vertex_y_coordinate": -11.1032,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Office_8"
        },
        "2F_Toilet_11:f0": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Toilet_7:f5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Toilet_11"
        },
        "2F_Toilet_11:f1": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Stairwell_6:f7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Toilet_11"
        },
        "2F_Toilet_11:f2": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f17",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Toilet_11"
        },
        "2F_Toilet_11:f3": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Circ_2_10:f1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Toilet_11"
        },
        "2F_Toilet_11:f4": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f13",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "2F_Toilet_11"
        },
        "2F_Toilet_11:f5": {
            "construction_name": "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "2F_Toilet_11"
        },
        "GF_Circ_1_4:f0": {
            "construction_name": "300mmInsulation 200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GF_Circ_1_4"
        },
        "GF_Circ_1_4:f1": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Meeting_1_2:f2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Circ_1_4"
        },
        "GF_Circ_1_4:f2": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_1_0:f6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Circ_1_4"
        },
        "GF_Circ_1_4:f3": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Stairwell_6:f0",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Circ_1_4"
        },
        "GF_Circ_1_4:f4": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_2_1:f3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Circ_1_4"
        },
        "GF_Circ_1_4:f5": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Circ_1_9:f0",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Circ_1_4"
        },
        "GF_Circ_2_5:f0": {
            "construction_name": "300mmInsulation 200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GF_Circ_2_5"
        },
        "GF_Circ_2_5:f1": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Toilet_7:f3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Circ_2_5"
        },
        "GF_Circ_2_5:f2": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_1_0:f7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Circ_2_5"
        },
        "GF_Circ_2_5:f3": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Meeting_2_3:f1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Circ_2_5"
        },
        "GF_Circ_2_5:f4": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_2_1:f4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Circ_2_5"
        },
        "GF_Circ_2_5:f5": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Circ_2_10:f0",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Circ_2_5"
        },
        "GF_Meeting_1_2:f0": {
            "construction_name": "300mmInsulation 200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GF_Meeting_1_2"
        },
        "GF_Meeting_1_2:f1": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_1_0:f4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Meeting_1_2"
        },
        "GF_Meeting_1_2:f2": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Circ_1_4:f1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Meeting_1_2"
        },
        "GF_Meeting_1_2:f3": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_2_1:f7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Meeting_1_2"
        },
        "GF_Meeting_1_2:f4": {
            "construction_name": "2226 Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GF_Meeting_1_2"
        },
        "GF_Meeting_1_2:f5": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Meeting_1_2"
        },
        "GF_Meeting_2_3:f0": {
            "construction_name": "300mmInsulation 200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GF_Meeting_2_3"
        },
        "GF_Meeting_2_3:f1": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Circ_2_5:f3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Meeting_2_3"
        },
        "GF_Meeting_2_3:f2": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_1_0:f5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Meeting_2_3"
        },
        "GF_Meeting_2_3:f3": {
            "construction_name": "2226 Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GF_Meeting_2_3"
        },
        "GF_Meeting_2_3:f4": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_2_1:f2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Meeting_2_3"
        },
        "GF_Meeting_2_3:f5": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f2",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Meeting_2_3"
        },
        "GF_Office_1_0:f0": {
            "construction_name": "300mmInsulation 200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_1_0"
        },
        "GF_Office_1_0:f1": {
            "construction_name": "2226 Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GF_Office_1_0"
        },
        "GF_Office_1_0:f2": {
            "construction_name": "2226 Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GF_Office_1_0"
        },
        "GF_Office_1_0:f3": {
            "construction_name": "2226 Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GF_Office_1_0"
        },
        "GF_Office_1_0:f4": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Meeting_1_2:f1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_1_0"
        },
        "GF_Office_1_0:f5": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Meeting_2_3:f2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_1_0"
        },
        "GF_Office_1_0:f6": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Circ_1_4:f2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.0614,
                    "vertex_y_coordinate": -16.6233,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_1_0"
        },
        "GF_Office_1_0:f7": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Circ_2_5:f2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.5829,
                    "vertex_y_coordinate": -14.1996,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_1_0"
        },
        "GF_Office_1_0:f8": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Toilet_7:f2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_1_0"
        },
        "GF_Office_1_0:f9": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Stairwell_6:f3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_1_0"
        },
        "GF_Office_1_0:f10": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f0",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -126.9298,
                    "vertex_y_coordinate": -17.5388,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -126.3137,
                    "vertex_y_coordinate": -23.5071,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -85.5305,
                    "vertex_y_coordinate": -19.297,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -86.1466,
                    "vertex_y_coordinate": -13.3287,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_1_0"
        },
        "GF_Office_2_1:f0": {
            "construction_name": "300mmInsulation 200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_2_1"
        },
        "GF_Office_2_1:f1": {
            "construction_name": "2226 Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GF_Office_2_1"
        },
        "GF_Office_2_1:f2": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Meeting_2_3:f4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_2_1"
        },
        "GF_Office_2_1:f3": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Circ_1_4:f4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_2_1"
        },
        "GF_Office_2_1:f4": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Circ_2_5:f4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -94.9936,
                    "vertex_y_coordinate": -10.2207,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_2_1"
        },
        "GF_Office_2_1:f5": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Toilet_7:f4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_2_1"
        },
        "GF_Office_2_1:f6": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Stairwell_6:f1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_2_1"
        },
        "GF_Office_2_1:f7": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Meeting_1_2:f3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -118.4721,
                    "vertex_y_coordinate": -12.6444,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_2_1"
        },
        "GF_Office_2_1:f8": {
            "construction_name": "2226 Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GF_Office_2_1"
        },
        "GF_Office_2_1:f9": {
            "construction_name": "2226 Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "GF_Office_2_1"
        },
        "GF_Office_2_1:f10": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -127.9567,
                    "vertex_y_coordinate": -7.5916,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -127.3406,
                    "vertex_y_coordinate": -13.5599,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -86.5573,
                    "vertex_y_coordinate": -9.3498,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -87.1734,
                    "vertex_y_coordinate": -3.3816,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Office_2_1"
        },
        "GF_Stairwell_6:f0": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Circ_1_4:f3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Stairwell_6"
        },
        "GF_Stairwell_6:f1": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_2_1:f6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Stairwell_6"
        },
        "GF_Stairwell_6:f2": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Toilet_7:f1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Stairwell_6"
        },
        "GF_Stairwell_6:f3": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_1_0:f9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Stairwell_6"
        },
        "GF_Stairwell_6:f4": {
            "construction_name": "300mmInsulation 200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GF_Stairwell_6"
        },
        "GF_Stairwell_6:f5": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Circ_1_9:f1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Stairwell_6"
        },
        "GF_Stairwell_6:f6": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f18",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Stairwell_6"
        },
        "GF_Stairwell_6:f7": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Toilet_11:f1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Stairwell_6"
        },
        "GF_Stairwell_6:f8": {
            "construction_name": "200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Office_8:f11",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Stairwell_6"
        },
        "GF_Stairwell_6:f9": {
            "construction_name": "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": -110.7948,
                    "vertex_y_coordinate": -11.8519,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -110.3841,
                    "vertex_y_coordinate": -15.8307,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 12.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 12.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "WindExposed",
            "zone_name": "GF_Stairwell_6"
        },
        "GF_Toilet_7:f0": {
            "construction_name": "300mmInsulation 200mmConcrete",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "GF_Toilet_7"
        },
        "GF_Toilet_7:f1": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Stairwell_6:f2",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Toilet_7"
        },
        "GF_Toilet_7:f2": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_1_0:f8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Toilet_7"
        },
        "GF_Toilet_7:f3": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Circ_2_5:f1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Toilet_7"
        },
        "GF_Toilet_7:f4": {
            "construction_name": "200mmConcrete_FLIPPED",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF_Office_2_1:f5",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Toilet_7"
        },
        "GF_Toilet_7:f5": {
            "construction_name": "300mmConcrete 80mmInsulation 80mmScreed",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2F_Toilet_11:f0",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -105.9542,
                    "vertex_y_coordinate": -11.3522,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -105.5435,
                    "vertex_y_coordinate": -15.3311,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -98.9063,
                    "vertex_y_coordinate": -14.6459,
                    "vertex_z_coordinate": 4.0
                },
                {
                    "vertex_x_coordinate": -99.3171,
                    "vertex_y_coordinate": -10.667,
                    "vertex_z_coordinate": 4.0
                }
            ],
            "view_factor_to_ground": 0,
            "wind_exposure": "NoWind",
            "zone_name": "GF_Toilet_7"
        }
    },
    "Construction": {
        "200mmConcrete": {
            "outside_layer": "General Concrete_0.2_200mmConcrete"
        },
        "200mmConcrete_FLIPPED": {
            "outside_layer": "General Concrete_0.2_200mmConcrete"
        },
        "300mmConcrete 80mmInsulation 80mmScreed": {
            "layer_2": "XPS Board_0.08_300mmConcrete 80mmInsulation 80mmScreed",
            "layer_3": "Cement screed_0.08_300mmConcrete 80mmInsulation 80mmScreed",
            "outside_layer": "General Concrete_0.3_300mmConcrete 80mmInsulation 80mmScreed"
        },
        "300mmConcrete 80mmInsulation 80mmScreed_FLIPPED": {
            "layer_2": "XPS Board_0.08_300mmConcrete 80mmInsulation 80mmScreed",
            "layer_3": "General Concrete_0.3_300mmConcrete 80mmInsulation 80mmScreed",
            "outside_layer": "Cement screed_0.08_300mmConcrete 80mmInsulation 80mmScreed"
        },
        "300mmInsulation 200mmConcrete": {
            "layer_2": "General Concrete_0.2_300mmInsulation 200mmConcrete",
            "outside_layer": "XPS Board_0.3_300mmInsulation 200mmConcrete"
        },
        "300mmInsulation 200mmConcrete_FLIPPED": {
            "layer_2": "XPS Board_0.3_300mmInsulation 200mmConcrete",
            "outside_layer": "General Concrete_0.2_300mmInsulation 200mmConcrete"
        },
        "2226 Exterior Wall": {
            "layer_2": "Porotherm 38 H_i_0.365_2226 Exterior Wall",
            "layer_3": "Concrete Cement/Lime - Mortar - And Stucco - 1600 Kg/M3 - 51mm_0.02_2226 Exterior Wall",
            "layer_4": "Porotherm 38 Plan_0.365_2226 Exterior Wall",
            "layer_5": "Lime plaster_0.02_2226 Exterior Wall",
            "outside_layer": "Lime plaster_0.025_2226 Exterior Wall"
        },
        "2226 Exterior Wall_FLIPPED": {
            "layer_2": "Porotherm 38 Plan_0.365_2226 Exterior Wall",
            "layer_3": "Concrete Cement/Lime - Mortar - And Stucco - 1600 Kg/M3 - 51mm_0.02_2226 Exterior Wall",
            "layer_4": "Porotherm 38 H_i_0.365_2226 Exterior Wall",
            "layer_5": "Lime plaster_0.025_2226 Exterior Wall",
            "outside_layer": "Lime plaster_0.02_2226 Exterior Wall"
        },
        "GroundFloor_Concrete_Floor_Assembly": {
            "layer_2": "Polyisocyanurate_Insulation_0.0889_GroundFloor_Concrete_Floor_Assembly",
            "layer_3": "Plywood (Douglas Fir)_0.0508_GroundFloor_Concrete_Floor_Assembly",
            "layer_4": "Wood - Hardwood Finish - 19mm_0.015_GroundFloor_Concrete_Floor_Assembly",
            "outside_layer": "Concrete_0.02_GroundFloor_Concrete_Floor_Assembly"
        },
        "GroundFloor_Concrete_Floor_Assembly_FLIPPED": {
            "layer_2": "Plywood (Douglas Fir)_0.0508_GroundFloor_Concrete_Floor_Assembly",
            "layer_3": "Polyisocyanurate_Insulation_0.0889_GroundFloor_Concrete_Floor_Assembly",
            "layer_4": "Concrete_0.02_GroundFloor_Concrete_Floor_Assembly",
            "outside_layer": "Wood - Hardwood Finish - 19mm_0.015_GroundFloor_Concrete_Floor_Assembly"
        },
        "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)": {
            "layer_2": "XPS Board_0.297938909090909_NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "layer_3": "Concrete_0.203_NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "layer_4": "Acoustic Tile_0.005_NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "outside_layer": "Vaporpermeable Felt_0.003_NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)"
        },
        "NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)_FLIPPED": {
            "layer_2": "Concrete_0.203_NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "layer_3": "XPS Board_0.297938909090909_NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "layer_4": "Vaporpermeable Felt_0.003_NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)",
            "outside_layer": "Acoustic Tile_0.005_NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)"
        },
        "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)": {
            "layer_2": "Krypton - EN673_0.0127_Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "layer_3": "Solarban 72 on Starphire  6mm_0.0057_Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "layer_4": "Krypton - EN673_0.0127_Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "layer_5": "Starphire  6mm_0.0057_Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "outside_layer": "Solarban 72 on Starphire  6mm_0.0057_Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)"
        },
        "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)_FLIPPED": {
            "layer_2": "Krypton - EN673_0.0127_Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "layer_3": "Solarban 72 on Starphire  6mm_0.0057_Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "layer_4": "Krypton - EN673_0.0127_Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "layer_5": "Solarban 72 on Starphire  6mm_0.0057_Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "outside_layer": "Starphire  6mm_0.0057_Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 50,
            "maximum_plant_iterations": 9,
            "minimum_plant_iterations": 3,
            "minimum_system_timestep": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "2F_Circ_1_9MinFreshAir": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801782504332,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "AllOn"
        },
        "2F_Circ_2_10MinFreshAir": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801782504332,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "AllOn"
        },
        "2F_Office_8MinFreshAir": {
            "outdoor_air_flow_per_person": 0.00235975,
            "outdoor_air_flow_per_zone_floor_area": 0.000305,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "OfficeMedium BLDG_OCC_SCH"
        },
        "2F_Toilet_11MinFreshAir": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801782504332,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "AllOn"
        },
        "GF_Circ_1_4MinFreshAir": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801782504332,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "AllOn"
        },
        "GF_Circ_2_5MinFreshAir": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801782504332,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "AllOn"
        },
        "GF_Meeting_1_2MinFreshAir": {
            "outdoor_air_flow_per_person": 0.0025,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801782504332,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "occMeetingRoom"
        },
        "GF_Meeting_2_3MinFreshAir": {
            "outdoor_air_flow_per_person": 0.00235975,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801782504332,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "occMeetingRoom"
        },
        "GF_Office_1_0MinFreshAir": {
            "outdoor_air_flow_per_person": 0.00235975,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801782504332,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "OfficeMedium BLDG_OCC_SCH"
        },
        "GF_Office_2_1MinFreshAir": {
            "outdoor_air_flow_per_person": 0.00235975,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801782504332,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "OfficeMedium BLDG_OCC_SCH"
        },
        "GF_Stairwell_6MinFreshAir": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801782504332,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "AllOn"
        },
        "GF_Toilet_7MinFreshAir": {
            "outdoor_air_flow_per_person": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.000304801782504332,
            "outdoor_air_method": "Sum",
            "outdoor_air_schedule_name": "AllOn"
        }
    },
    "ElectricEquipment": {
        "2F_Circ_1_9 Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "OfficeMedium BLDG_EQUIP_SCH_2013",
            "watts_per_zone_floor_area": 2.90625706381925,
            "zone_or_zonelist_or_space_or_spacelist_name": "2F_Circ_1_9"
        },
        "2F_Circ_2_10 Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "OfficeMedium BLDG_EQUIP_SCH_2013",
            "watts_per_zone_floor_area": 2.90625706381925,
            "zone_or_zonelist_or_space_or_spacelist_name": "2F_Circ_2_10"
        },
        "2F_Office_8 Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "OfficeMedium BLDG_EQUIP_SCH_2013",
            "watts_per_zone_floor_area": 10.3333584491351,
            "zone_or_zonelist_or_space_or_spacelist_name": "2F_Office_8"
        },
        "2F_Toilet_11 Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "OfficeMedium BLDG_EQUIP_SCH_2013",
            "watts_per_zone_floor_area": 3.1215353648429,
            "zone_or_zonelist_or_space_or_spacelist_name": "2F_Toilet_11"
        },
        "GF_Circ_1_4 Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "OfficeMedium BLDG_EQUIP_SCH_2013",
            "watts_per_zone_floor_area": 2.90625706381925,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Circ_1_4"
        },
        "GF_Circ_2_5 Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "OfficeMedium BLDG_EQUIP_SCH_2013",
            "watts_per_zone_floor_area": 2.90625706381925,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Circ_2_5"
        },
        "GF_Meeting_1_2 Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "equipMeetingRoom",
            "watts_per_zone_floor_area": 10.7639150511824,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Meeting_1_2"
        },
        "GF_Meeting_2_3 Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "equipMeetingRoom",
            "watts_per_zone_floor_area": 10.7639150511824,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Meeting_2_3"
        },
        "GF_Office_1_0 Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "OfficeMedium BLDG_EQUIP_SCH_2013",
            "watts_per_zone_floor_area": 10.3333584491351,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Office_1_0"
        },
        "GF_Office_2_1 Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "OfficeMedium BLDG_EQUIP_SCH_2013",
            "watts_per_zone_floor_area": 10.3333584491351,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Office_2_1"
        },
        "GF_Stairwell_6 Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "OfficeMedium BLDG_EQUIP_SCH_2013",
            "watts_per_zone_floor_area": 0,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Stairwell_6"
        },
        "GF_Toilet_7 Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.2,
            "schedule_name": "OfficeMedium BLDG_EQUIP_SCH_2013",
            "watts_per_zone_floor_area": 3.1215353648429,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Toilet_7"
        }
    },
    "EnergyManagementSystem:Sensor": {
        "OutdoorRelHumid": {
            "output_variable_or_output_meter_index_key_name": "Environment",
            "output_variable_or_output_meter_name": "Site Outdoor Air Relative Humidity"
        },
        "OutdoorTemp": {
            "output_variable_or_output_meter_index_key_name": "Environment",
            "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
    },
    "FenestrationSurface:Detailed": {
        "2F_Office_8:f4:w0": {
            "building_surface_name": "2F_Office_8:f4",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -127.8581,
            "vertex_1_y_coordinate": -8.5466,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -127.7267,
            "vertex_2_y_coordinate": -9.8198,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -127.7267,
            "vertex_3_y_coordinate": -9.8198,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -127.8581,
            "vertex_4_y_coordinate": -8.5466,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f4:w1": {
            "building_surface_name": "2F_Office_8:f4",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -127.5295,
            "vertex_1_y_coordinate": -11.7297,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -127.3981,
            "vertex_2_y_coordinate": -13.0029,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -127.3981,
            "vertex_3_y_coordinate": -13.0029,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -127.5295,
            "vertex_4_y_coordinate": -11.7297,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f4:w2": {
            "building_surface_name": "2F_Office_8:f4",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -127.2009,
            "vertex_1_y_coordinate": -14.9127,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -127.0695,
            "vertex_2_y_coordinate": -16.186,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -127.0695,
            "vertex_3_y_coordinate": -16.186,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -127.2009,
            "vertex_4_y_coordinate": -14.9127,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f4:w3": {
            "building_surface_name": "2F_Office_8:f4",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -126.8723,
            "vertex_1_y_coordinate": -18.0958,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -126.7409,
            "vertex_2_y_coordinate": -19.3691,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -126.7409,
            "vertex_3_y_coordinate": -19.3691,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -126.8723,
            "vertex_4_y_coordinate": -18.0958,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f4:w4": {
            "building_surface_name": "2F_Office_8:f4",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -126.5437,
            "vertex_1_y_coordinate": -21.2789,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -126.4123,
            "vertex_2_y_coordinate": -22.5521,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -126.4123,
            "vertex_3_y_coordinate": -22.5521,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -126.5437,
            "vertex_4_y_coordinate": -21.2789,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f8:w0": {
            "building_surface_name": "2F_Office_8:f8",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -125.0087,
            "vertex_1_y_coordinate": -23.3723,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -123.5405,
            "vertex_2_y_coordinate": -23.2208,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -123.5405,
            "vertex_3_y_coordinate": -23.2208,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -125.0087,
            "vertex_4_y_coordinate": -23.3723,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f8:w1": {
            "building_surface_name": "2F_Office_8:f8",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -120.9303,
            "vertex_1_y_coordinate": -22.9513,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -119.4621,
            "vertex_2_y_coordinate": -22.7998,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -119.4621,
            "vertex_3_y_coordinate": -22.7998,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -120.9303,
            "vertex_4_y_coordinate": -22.9513,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f8:w2": {
            "building_surface_name": "2F_Office_8:f8",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -116.852,
            "vertex_1_y_coordinate": -22.5303,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -115.3838,
            "vertex_2_y_coordinate": -22.3788,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -115.3838,
            "vertex_3_y_coordinate": -22.3788,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -116.852,
            "vertex_4_y_coordinate": -22.5303,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f8:w3": {
            "building_surface_name": "2F_Office_8:f8",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -112.7737,
            "vertex_1_y_coordinate": -22.1093,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -111.3055,
            "vertex_2_y_coordinate": -21.9578,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -111.3055,
            "vertex_3_y_coordinate": -21.9578,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -112.7737,
            "vertex_4_y_coordinate": -22.1093,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f8:w4": {
            "building_surface_name": "2F_Office_8:f8",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -108.6954,
            "vertex_1_y_coordinate": -21.6883,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -107.2272,
            "vertex_2_y_coordinate": -21.5367,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -107.2272,
            "vertex_3_y_coordinate": -21.5367,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -108.6954,
            "vertex_4_y_coordinate": -21.6883,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f8:w5": {
            "building_surface_name": "2F_Office_8:f8",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -104.617,
            "vertex_1_y_coordinate": -21.2673,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -103.1488,
            "vertex_2_y_coordinate": -21.1157,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -103.1488,
            "vertex_3_y_coordinate": -21.1157,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -104.617,
            "vertex_4_y_coordinate": -21.2673,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f8:w6": {
            "building_surface_name": "2F_Office_8:f8",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -100.5387,
            "vertex_1_y_coordinate": -20.8463,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -99.0705,
            "vertex_2_y_coordinate": -20.6947,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -99.0705,
            "vertex_3_y_coordinate": -20.6947,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -100.5387,
            "vertex_4_y_coordinate": -20.8463,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f8:w7": {
            "building_surface_name": "2F_Office_8:f8",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -96.4604,
            "vertex_1_y_coordinate": -20.4253,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -94.9922,
            "vertex_2_y_coordinate": -20.2737,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -94.9922,
            "vertex_3_y_coordinate": -20.2737,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -96.4604,
            "vertex_4_y_coordinate": -20.4253,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f8:w8": {
            "building_surface_name": "2F_Office_8:f8",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -92.3821,
            "vertex_1_y_coordinate": -20.0043,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -90.9139,
            "vertex_2_y_coordinate": -19.8527,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -90.9139,
            "vertex_3_y_coordinate": -19.8527,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -92.3821,
            "vertex_4_y_coordinate": -20.0043,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f8:w9": {
            "building_surface_name": "2F_Office_8:f8",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -88.3037,
            "vertex_1_y_coordinate": -19.5833,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -86.8355,
            "vertex_2_y_coordinate": -19.4317,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -86.8355,
            "vertex_3_y_coordinate": -19.4317,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -88.3037,
            "vertex_4_y_coordinate": -19.5833,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f9:w0": {
            "building_surface_name": "2F_Office_8:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -86.9434,
            "vertex_1_y_coordinate": -5.6097,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -87.0748,
            "vertex_2_y_coordinate": -4.3365,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -87.0748,
            "vertex_3_y_coordinate": -4.3365,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -86.9434,
            "vertex_4_y_coordinate": -5.6097,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f9:w1": {
            "building_surface_name": "2F_Office_8:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -86.6148,
            "vertex_1_y_coordinate": -8.7928,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -86.7463,
            "vertex_2_y_coordinate": -7.5196,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -86.7463,
            "vertex_3_y_coordinate": -7.5196,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -86.6148,
            "vertex_4_y_coordinate": -8.7928,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f9:w2": {
            "building_surface_name": "2F_Office_8:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -86.2862,
            "vertex_1_y_coordinate": -11.9759,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -86.4177,
            "vertex_2_y_coordinate": -10.7027,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -86.4177,
            "vertex_3_y_coordinate": -10.7027,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -86.2862,
            "vertex_4_y_coordinate": -11.9759,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f9:w3": {
            "building_surface_name": "2F_Office_8:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -85.9576,
            "vertex_1_y_coordinate": -15.159,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -86.0891,
            "vertex_2_y_coordinate": -13.8857,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -86.0891,
            "vertex_3_y_coordinate": -13.8857,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -85.9576,
            "vertex_4_y_coordinate": -15.159,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f9:w4": {
            "building_surface_name": "2F_Office_8:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -85.629,
            "vertex_1_y_coordinate": -18.3421,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -85.7605,
            "vertex_2_y_coordinate": -17.0688,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -85.7605,
            "vertex_3_y_coordinate": -17.0688,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -85.629,
            "vertex_4_y_coordinate": -18.3421,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f10:w0": {
            "building_surface_name": "2F_Office_8:f10",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -125.1834,
            "vertex_1_y_coordinate": -7.3054,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -126.6516,
            "vertex_2_y_coordinate": -7.4569,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -126.6516,
            "vertex_3_y_coordinate": -7.4569,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -125.1834,
            "vertex_4_y_coordinate": -7.3054,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f10:w1": {
            "building_surface_name": "2F_Office_8:f10",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -121.1051,
            "vertex_1_y_coordinate": -6.8843,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -122.5733,
            "vertex_2_y_coordinate": -7.0359,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -122.5733,
            "vertex_3_y_coordinate": -7.0359,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -121.1051,
            "vertex_4_y_coordinate": -6.8843,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f10:w2": {
            "building_surface_name": "2F_Office_8:f10",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -117.0268,
            "vertex_1_y_coordinate": -6.4633,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -118.495,
            "vertex_2_y_coordinate": -6.6149,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -118.495,
            "vertex_3_y_coordinate": -6.6149,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -117.0268,
            "vertex_4_y_coordinate": -6.4633,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f10:w3": {
            "building_surface_name": "2F_Office_8:f10",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -112.9485,
            "vertex_1_y_coordinate": -6.0423,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -114.4166,
            "vertex_2_y_coordinate": -6.1939,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -114.4166,
            "vertex_3_y_coordinate": -6.1939,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -112.9485,
            "vertex_4_y_coordinate": -6.0423,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f10:w4": {
            "building_surface_name": "2F_Office_8:f10",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -108.8701,
            "vertex_1_y_coordinate": -5.6213,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -110.3383,
            "vertex_2_y_coordinate": -5.7729,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -110.3383,
            "vertex_3_y_coordinate": -5.7729,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -108.8701,
            "vertex_4_y_coordinate": -5.6213,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f10:w5": {
            "building_surface_name": "2F_Office_8:f10",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -104.7918,
            "vertex_1_y_coordinate": -5.2003,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -106.26,
            "vertex_2_y_coordinate": -5.3519,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -106.26,
            "vertex_3_y_coordinate": -5.3519,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -104.7918,
            "vertex_4_y_coordinate": -5.2003,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f10:w6": {
            "building_surface_name": "2F_Office_8:f10",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -100.7135,
            "vertex_1_y_coordinate": -4.7793,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -102.1817,
            "vertex_2_y_coordinate": -4.9309,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -102.1817,
            "vertex_3_y_coordinate": -4.9309,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -100.7135,
            "vertex_4_y_coordinate": -4.7793,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f10:w7": {
            "building_surface_name": "2F_Office_8:f10",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -96.6351,
            "vertex_1_y_coordinate": -4.3583,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -98.1033,
            "vertex_2_y_coordinate": -4.5099,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -98.1033,
            "vertex_3_y_coordinate": -4.5099,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -96.6351,
            "vertex_4_y_coordinate": -4.3583,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f10:w8": {
            "building_surface_name": "2F_Office_8:f10",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -92.5568,
            "vertex_1_y_coordinate": -3.9373,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -94.025,
            "vertex_2_y_coordinate": -4.0889,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -94.025,
            "vertex_3_y_coordinate": -4.0889,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -92.5568,
            "vertex_4_y_coordinate": -3.9373,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "2F_Office_8:f10:w9": {
            "building_surface_name": "2F_Office_8:f10",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -88.4785,
            "vertex_1_y_coordinate": -3.5163,
            "vertex_1_z_coordinate": 4.8,
            "vertex_2_x_coordinate": -89.9467,
            "vertex_2_y_coordinate": -3.6678,
            "vertex_2_z_coordinate": 4.8,
            "vertex_3_x_coordinate": -89.9467,
            "vertex_3_y_coordinate": -3.6678,
            "vertex_3_z_coordinate": 7.2,
            "vertex_4_x_coordinate": -88.4785,
            "vertex_4_y_coordinate": -3.5163,
            "vertex_4_z_coordinate": 7.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Meeting_1_2:f4:w0": {
            "building_surface_name": "GF_Meeting_1_2:f4",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -127.2009,
            "vertex_1_y_coordinate": -14.9127,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -127.0695,
            "vertex_2_y_coordinate": -16.186,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -127.0695,
            "vertex_3_y_coordinate": -16.186,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -127.2009,
            "vertex_4_y_coordinate": -14.9127,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Meeting_2_3:f3:w0": {
            "building_surface_name": "GF_Meeting_2_3:f3",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -86.2862,
            "vertex_1_y_coordinate": -11.9759,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -86.4177,
            "vertex_2_y_coordinate": -10.7027,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -86.4177,
            "vertex_3_y_coordinate": -10.7027,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -86.2862,
            "vertex_4_y_coordinate": -11.9759,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f1:w0": {
            "building_surface_name": "GF_Office_1_0:f1",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -126.5437,
            "vertex_1_y_coordinate": -21.2789,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -126.4123,
            "vertex_2_y_coordinate": -22.5521,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -126.4123,
            "vertex_3_y_coordinate": -22.5521,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -126.5437,
            "vertex_4_y_coordinate": -21.2789,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f1:w1": {
            "building_surface_name": "GF_Office_1_0:f1",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -126.8723,
            "vertex_1_y_coordinate": -18.0958,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -126.7409,
            "vertex_2_y_coordinate": -19.3691,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -126.7409,
            "vertex_3_y_coordinate": -19.3691,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -126.8723,
            "vertex_4_y_coordinate": -18.0958,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f2:w0": {
            "building_surface_name": "GF_Office_1_0:f2",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -125.0087,
            "vertex_1_y_coordinate": -23.3723,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -123.5405,
            "vertex_2_y_coordinate": -23.2208,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -123.5405,
            "vertex_3_y_coordinate": -23.2208,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -125.0087,
            "vertex_4_y_coordinate": -23.3723,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f2:w1": {
            "building_surface_name": "GF_Office_1_0:f2",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -120.9303,
            "vertex_1_y_coordinate": -22.9513,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -119.4621,
            "vertex_2_y_coordinate": -22.7998,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -119.4621,
            "vertex_3_y_coordinate": -22.7998,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -120.9303,
            "vertex_4_y_coordinate": -22.9513,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f2:w2": {
            "building_surface_name": "GF_Office_1_0:f2",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -116.852,
            "vertex_1_y_coordinate": -22.5303,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -115.3838,
            "vertex_2_y_coordinate": -22.3788,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -115.3838,
            "vertex_3_y_coordinate": -22.3788,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -116.852,
            "vertex_4_y_coordinate": -22.5303,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f2:w3": {
            "building_surface_name": "GF_Office_1_0:f2",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -112.7737,
            "vertex_1_y_coordinate": -22.1093,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -111.3055,
            "vertex_2_y_coordinate": -21.9578,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -111.3055,
            "vertex_3_y_coordinate": -21.9578,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -112.7737,
            "vertex_4_y_coordinate": -22.1093,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f2:w4": {
            "building_surface_name": "GF_Office_1_0:f2",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -108.6954,
            "vertex_1_y_coordinate": -21.6883,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -107.2272,
            "vertex_2_y_coordinate": -21.5367,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -107.2272,
            "vertex_3_y_coordinate": -21.5367,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -108.6954,
            "vertex_4_y_coordinate": -21.6883,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f2:w5": {
            "building_surface_name": "GF_Office_1_0:f2",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -104.617,
            "vertex_1_y_coordinate": -21.2673,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -103.1488,
            "vertex_2_y_coordinate": -21.1157,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -103.1488,
            "vertex_3_y_coordinate": -21.1157,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -104.617,
            "vertex_4_y_coordinate": -21.2673,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f2:w6": {
            "building_surface_name": "GF_Office_1_0:f2",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -100.5387,
            "vertex_1_y_coordinate": -20.8463,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -99.0705,
            "vertex_2_y_coordinate": -20.6947,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -99.0705,
            "vertex_3_y_coordinate": -20.6947,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -100.5387,
            "vertex_4_y_coordinate": -20.8463,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f2:w7": {
            "building_surface_name": "GF_Office_1_0:f2",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -96.4604,
            "vertex_1_y_coordinate": -20.4253,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -94.9922,
            "vertex_2_y_coordinate": -20.2737,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -94.9922,
            "vertex_3_y_coordinate": -20.2737,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -96.4604,
            "vertex_4_y_coordinate": -20.4253,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f2:w8": {
            "building_surface_name": "GF_Office_1_0:f2",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -92.3821,
            "vertex_1_y_coordinate": -20.0043,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -90.9139,
            "vertex_2_y_coordinate": -19.8527,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -90.9139,
            "vertex_3_y_coordinate": -19.8527,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -92.3821,
            "vertex_4_y_coordinate": -20.0043,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f2:w9": {
            "building_surface_name": "GF_Office_1_0:f2",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -88.3037,
            "vertex_1_y_coordinate": -19.5833,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -86.8355,
            "vertex_2_y_coordinate": -19.4317,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -86.8355,
            "vertex_3_y_coordinate": -19.4317,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -88.3037,
            "vertex_4_y_coordinate": -19.5833,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f3:w0": {
            "building_surface_name": "GF_Office_1_0:f3",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -85.9576,
            "vertex_1_y_coordinate": -15.159,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -86.0891,
            "vertex_2_y_coordinate": -13.8857,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -86.0891,
            "vertex_3_y_coordinate": -13.8857,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -85.9576,
            "vertex_4_y_coordinate": -15.159,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_1_0:f3:w1": {
            "building_surface_name": "GF_Office_1_0:f3",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -85.629,
            "vertex_1_y_coordinate": -18.3421,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -85.7605,
            "vertex_2_y_coordinate": -17.0688,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -85.7605,
            "vertex_3_y_coordinate": -17.0688,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -85.629,
            "vertex_4_y_coordinate": -18.3421,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f1:w0": {
            "building_surface_name": "GF_Office_2_1:f1",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -127.8581,
            "vertex_1_y_coordinate": -8.5466,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -127.7267,
            "vertex_2_y_coordinate": -9.8198,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -127.7267,
            "vertex_3_y_coordinate": -9.8198,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -127.8581,
            "vertex_4_y_coordinate": -8.5466,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f1:w1": {
            "building_surface_name": "GF_Office_2_1:f1",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -127.5295,
            "vertex_1_y_coordinate": -11.7297,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -127.3981,
            "vertex_2_y_coordinate": -13.0029,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -127.3981,
            "vertex_3_y_coordinate": -13.0029,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -127.5295,
            "vertex_4_y_coordinate": -11.7297,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f8:w0": {
            "building_surface_name": "GF_Office_2_1:f8",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -86.9434,
            "vertex_1_y_coordinate": -5.6097,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -87.0748,
            "vertex_2_y_coordinate": -4.3365,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -87.0748,
            "vertex_3_y_coordinate": -4.3365,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -86.9434,
            "vertex_4_y_coordinate": -5.6097,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f8:w1": {
            "building_surface_name": "GF_Office_2_1:f8",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -86.6148,
            "vertex_1_y_coordinate": -8.7928,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -86.7463,
            "vertex_2_y_coordinate": -7.5196,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -86.7463,
            "vertex_3_y_coordinate": -7.5196,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -86.6148,
            "vertex_4_y_coordinate": -8.7928,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f9:w0": {
            "building_surface_name": "GF_Office_2_1:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -125.1834,
            "vertex_1_y_coordinate": -7.3054,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -126.6516,
            "vertex_2_y_coordinate": -7.4569,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -126.6516,
            "vertex_3_y_coordinate": -7.4569,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -125.1834,
            "vertex_4_y_coordinate": -7.3054,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f9:w1": {
            "building_surface_name": "GF_Office_2_1:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -121.1051,
            "vertex_1_y_coordinate": -6.8843,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -122.5733,
            "vertex_2_y_coordinate": -7.0359,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -122.5733,
            "vertex_3_y_coordinate": -7.0359,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -121.1051,
            "vertex_4_y_coordinate": -6.8843,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f9:w2": {
            "building_surface_name": "GF_Office_2_1:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -117.0268,
            "vertex_1_y_coordinate": -6.4633,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -118.495,
            "vertex_2_y_coordinate": -6.6149,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -118.495,
            "vertex_3_y_coordinate": -6.6149,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -117.0268,
            "vertex_4_y_coordinate": -6.4633,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f9:w3": {
            "building_surface_name": "GF_Office_2_1:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -112.9485,
            "vertex_1_y_coordinate": -6.0423,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -114.4166,
            "vertex_2_y_coordinate": -6.1939,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -114.4166,
            "vertex_3_y_coordinate": -6.1939,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -112.9485,
            "vertex_4_y_coordinate": -6.0423,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f9:w4": {
            "building_surface_name": "GF_Office_2_1:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -108.8701,
            "vertex_1_y_coordinate": -5.6213,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -110.3383,
            "vertex_2_y_coordinate": -5.7729,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -110.3383,
            "vertex_3_y_coordinate": -5.7729,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -108.8701,
            "vertex_4_y_coordinate": -5.6213,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f9:w5": {
            "building_surface_name": "GF_Office_2_1:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -104.7918,
            "vertex_1_y_coordinate": -5.2003,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -106.26,
            "vertex_2_y_coordinate": -5.3519,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -106.26,
            "vertex_3_y_coordinate": -5.3519,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -104.7918,
            "vertex_4_y_coordinate": -5.2003,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f9:w6": {
            "building_surface_name": "GF_Office_2_1:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -100.7135,
            "vertex_1_y_coordinate": -4.7793,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -102.1817,
            "vertex_2_y_coordinate": -4.9309,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -102.1817,
            "vertex_3_y_coordinate": -4.9309,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -100.7135,
            "vertex_4_y_coordinate": -4.7793,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f9:w7": {
            "building_surface_name": "GF_Office_2_1:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -96.6351,
            "vertex_1_y_coordinate": -4.3583,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -98.1033,
            "vertex_2_y_coordinate": -4.5099,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -98.1033,
            "vertex_3_y_coordinate": -4.5099,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -96.6351,
            "vertex_4_y_coordinate": -4.3583,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f9:w8": {
            "building_surface_name": "GF_Office_2_1:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -92.5568,
            "vertex_1_y_coordinate": -3.9373,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -94.025,
            "vertex_2_y_coordinate": -4.0889,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -94.025,
            "vertex_3_y_coordinate": -4.0889,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -92.5568,
            "vertex_4_y_coordinate": -3.9373,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF_Office_2_1:f9:w9": {
            "building_surface_name": "GF_Office_2_1:f9",
            "construction_name": "Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)",
            "multiplier": 1,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": -88.4785,
            "vertex_1_y_coordinate": -3.5163,
            "vertex_1_z_coordinate": 0.8,
            "vertex_2_x_coordinate": -89.9467,
            "vertex_2_y_coordinate": -3.6678,
            "vertex_2_z_coordinate": 0.8,
            "vertex_3_x_coordinate": -89.9467,
            "vertex_3_y_coordinate": -3.6678,
            "vertex_3_z_coordinate": 3.2,
            "vertex_4_x_coordinate": -88.4785,
            "vertex_4_y_coordinate": -3.5163,
            "vertex_4_z_coordinate": 3.2,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "LowerLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "maximum_surface_convection_heat_transfer_coefficient_value": 1000,
            "minimum_surface_convection_heat_transfer_coefficient_value": 0.1,
            "surface_temperature_upper_limit": 200
        }
    },
    "Lights": {
        "2F_Circ_1_9 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "OfficeMedium BLDG_LIGHT_SCH_2013",
            "watts_per_zone_floor_area": 6.78126648224492,
            "zone_or_zonelist_or_space_or_spacelist_name": "2F_Circ_1_9"
        },
        "2F_Circ_2_10 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "OfficeMedium BLDG_LIGHT_SCH_2013",
            "watts_per_zone_floor_area": 6.78126648224492,
            "zone_or_zonelist_or_space_or_spacelist_name": "2F_Circ_2_10"
        },
        "2F_Office_8 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "OfficeMedium BLDG_LIGHT_SCH_2013",
            "watts_per_zone_floor_area": 6.56598818122127,
            "zone_or_zonelist_or_space_or_spacelist_name": "2F_Office_8"
        },
        "2F_Toilet_11 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "OfficeMedium BLDG_LIGHT_SCH_2013",
            "watts_per_zone_floor_area": 4.41320517098479,
            "zone_or_zonelist_or_space_or_spacelist_name": "2F_Toilet_11"
        },
        "GF_Circ_1_4 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "OfficeMedium BLDG_LIGHT_SCH_2013",
            "watts_per_zone_floor_area": 6.78126648224492,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Circ_1_4"
        },
        "GF_Circ_2_5 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "OfficeMedium BLDG_LIGHT_SCH_2013",
            "watts_per_zone_floor_area": 6.78126648224492,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Circ_2_5"
        },
        "GF_Meeting_1_2 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "lightsMeetingRoom",
            "watts_per_zone_floor_area": 10.4409975996469,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Meeting_1_2"
        },
        "GF_Meeting_2_3 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "lightsMeetingRoom",
            "watts_per_zone_floor_area": 10.4409975996469,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Meeting_2_3"
        },
        "GF_Office_1_0 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "OfficeMedium BLDG_LIGHT_SCH_2013",
            "watts_per_zone_floor_area": 6.56598818122127,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Office_1_0"
        },
        "GF_Office_2_1 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "OfficeMedium BLDG_LIGHT_SCH_2013",
            "watts_per_zone_floor_area": 6.56598818122127,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Office_2_1"
        },
        "GF_Stairwell_6 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "OfficeMedium BLDG_LIGHT_SCH_2013",
            "watts_per_zone_floor_area": 5.27431837507938,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Stairwell_6"
        },
        "GF_Toilet_7 General lighting": {
            "design_level_calculation_method": "Watts/Area",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "return_air_fraction": 0,
            "schedule_name": "OfficeMedium BLDG_LIGHT_SCH_2013",
            "watts_per_zone_floor_area": 4.41320517098479,
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Toilet_7"
        }
    },
    "Material": {
        "Acoustic Tile_0.005_NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)": {
            "conductivity": 0.06,
            "density": 368,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 590,
            "thermal_absorptance": 0.9,
            "thickness": 0.005,
            "visible_absorptance": 0.7
        },
        "Cement screed_0.08_300mmConcrete 80mmInsulation 80mmScreed": {
            "conductivity": 1.4,
            "density": 2000,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.08,
            "visible_absorptance": 0.7
        },
        "Concrete Cement/Lime - Mortar - And Stucco - 1600 Kg/M3 - 51mm_0.02_2226 Exterior Wall": {
            "conductivity": 0.97,
            "density": 1600,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 900,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.7
        },
        "Concrete_0.02_GroundFloor_Concrete_Floor_Assembly": {
            "conductivity": 2,
            "density": 2400,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 950,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.7
        },
        "Concrete_0.203_NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)": {
            "conductivity": 2,
            "density": 2400,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 950,
            "thermal_absorptance": 0.9,
            "thickness": 0.203,
            "visible_absorptance": 0.7
        },
        "General Concrete_0.2_200mmConcrete": {
            "conductivity": 2,
            "density": 2400,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 950,
            "thermal_absorptance": 0.9,
            "thickness": 0.2,
            "visible_absorptance": 0.7
        },
        "General Concrete_0.2_300mmInsulation 200mmConcrete": {
            "conductivity": 2,
            "density": 2400,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 950,
            "thermal_absorptance": 0.9,
            "thickness": 0.2,
            "visible_absorptance": 0.7
        },
        "General Concrete_0.3_300mmConcrete 80mmInsulation 80mmScreed": {
            "conductivity": 2,
            "density": 2400,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 950,
            "thermal_absorptance": 0.9,
            "thickness": 0.3,
            "visible_absorptance": 0.7
        },
        "Lime plaster_0.02_2226 Exterior Wall": {
            "conductivity": 0.8,
            "density": 1820,
            "roughness": "Rough",
            "solar_absorptance": 0.2,
            "specific_heat": 863.9,
            "thermal_absorptance": 0.9,
            "thickness": 0.02,
            "visible_absorptance": 0.2
        },
        "Lime plaster_0.025_2226 Exterior Wall": {
            "conductivity": 0.8,
            "density": 1820,
            "roughness": "Rough",
            "solar_absorptance": 0.2,
            "specific_heat": 863.9,
            "thermal_absorptance": 0.9,
            "thickness": 0.025,
            "visible_absorptance": 0.2
        },
        "Plywood (Douglas Fir)_0.0508_GroundFloor_Concrete_Floor_Assembly": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0508,
            "visible_absorptance": 0.7
        },
        "Polyisocyanurate_Insulation_0.0889_GroundFloor_Concrete_Floor_Assembly": {
            "conductivity": 0.023,
            "density": 40.04,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1400,
            "thermal_absorptance": 0.9,
            "thickness": 0.0889,
            "visible_absorptance": 0.7
        },
        "Porotherm 38 H_i_0.365_2226 Exterior Wall": {
            "conductivity": 0.09,
            "density": 650,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.365,
            "visible_absorptance": 0.7
        },
        "Porotherm 38 Plan_0.365_2226 Exterior Wall": {
            "conductivity": 0.112,
            "density": 745,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1000,
            "thermal_absorptance": 0.9,
            "thickness": 0.365,
            "visible_absorptance": 0.7
        },
        "Vaporpermeable Felt_0.003_NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)": {
            "conductivity": 0.909090909,
            "density": 0.5,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1800,
            "thermal_absorptance": 0.9,
            "thickness": 0.003,
            "visible_absorptance": 0.7
        },
        "Wood - Hardwood Finish - 19mm_0.015_GroundFloor_Concrete_Floor_Assembly": {
            "conductivity": 0.083333333,
            "density": 0.5,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1800,
            "thermal_absorptance": 0.9,
            "thickness": 0.015,
            "visible_absorptance": 0.7
        },
        "XPS Board_0.3_300mmInsulation 200mmConcrete": {
            "conductivity": 0.034,
            "density": 35,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1400,
            "thermal_absorptance": 0.9,
            "thickness": 0.3,
            "visible_absorptance": 0.7
        },
        "XPS Board_0.08_300mmConcrete 80mmInsulation 80mmScreed": {
            "conductivity": 0.034,
            "density": 35,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1400,
            "thermal_absorptance": 0.9,
            "thickness": 0.08,
            "visible_absorptance": 0.7
        },
        "XPS Board_0.297938909090909_NECB-2020 Non-residential Library CZ 8 Exterior Roof (Mass)": {
            "conductivity": 0.034,
            "density": 35,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1400,
            "thermal_absorptance": 0.9,
            "thickness": 0.297938909090909,
            "visible_absorptance": 0.7
        }
    },
    "MaterialProperty:GlazingSpectralData": {
        "Solarban 72 on Starphire  6mm_0.0057_Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)Optical": {
            "back_reflectance_1": 0.2933,
            "back_reflectance_2": 0.2861,
            "back_reflectance_3": 0.2899,
            "back_reflectance_4": 0.3102,
            "extensions": [
                {
                    "back_reflectance": 0.3465,
                    "front_reflectance": 0.1326,
                    "transmittance": 0.0289,
                    "wavelength": 0.32
                },
                {
                    "back_reflectance": 0.3968,
                    "front_reflectance": 0.1545,
                    "transmittance": 0.035,
                    "wavelength": 0.325
                },
                {
                    "back_reflectance": 0.4515,
                    "front_reflectance": 0.1753,
                    "transmittance": 0.0407,
                    "wavelength": 0.33
                },
                {
                    "back_reflectance": 0.4965,
                    "front_reflectance": 0.1953,
                    "transmittance": 0.0472,
                    "wavelength": 0.335
                },
                {
                    "back_reflectance": 0.5268,
                    "front_reflectance": 0.207,
                    "transmittance": 0.0518,
                    "wavelength": 0.34
                },
                {
                    "back_reflectance": 0.5478,
                    "front_reflectance": 0.228,
                    "transmittance": 0.0578,
                    "wavelength": 0.345
                },
                {
                    "back_reflectance": 0.5618,
                    "front_reflectance": 0.2443,
                    "transmittance": 0.0652,
                    "wavelength": 0.35
                },
                {
                    "back_reflectance": 0.568,
                    "front_reflectance": 0.2602,
                    "transmittance": 0.0748,
                    "wavelength": 0.355
                },
                {
                    "back_reflectance": 0.569,
                    "front_reflectance": 0.274,
                    "transmittance": 0.0875,
                    "wavelength": 0.36
                },
                {
                    "back_reflectance": 0.5667,
                    "front_reflectance": 0.2874,
                    "transmittance": 0.1046,
                    "wavelength": 0.365
                },
                {
                    "back_reflectance": 0.56,
                    "front_reflectance": 0.3035,
                    "transmittance": 0.1276,
                    "wavelength": 0.37
                },
                {
                    "back_reflectance": 0.548,
                    "front_reflectance": 0.3234,
                    "transmittance": 0.1577,
                    "wavelength": 0.375
                },
                {
                    "back_reflectance": 0.5288,
                    "front_reflectance": 0.3419,
                    "transmittance": 0.1963,
                    "wavelength": 0.38
                },
                {
                    "back_reflectance": 0.5012,
                    "front_reflectance": 0.3623,
                    "transmittance": 0.2447,
                    "wavelength": 0.385
                },
                {
                    "back_reflectance": 0.4653,
                    "front_reflectance": 0.3736,
                    "transmittance": 0.2994,
                    "wavelength": 0.39
                },
                {
                    "back_reflectance": 0.4206,
                    "front_reflectance": 0.3696,
                    "transmittance": 0.3581,
                    "wavelength": 0.395
                },
                {
                    "back_reflectance": 0.3719,
                    "front_reflectance": 0.351,
                    "transmittance": 0.4176,
                    "wavelength": 0.4
                },
                {
                    "back_reflectance": 0.3203,
                    "front_reflectance": 0.3207,
                    "transmittance": 0.4761,
                    "wavelength": 0.405
                },
                {
                    "back_reflectance": 0.2703,
                    "front_reflectance": 0.2837,
                    "transmittance": 0.5306,
                    "wavelength": 0.41
                },
                {
                    "back_reflectance": 0.2245,
                    "front_reflectance": 0.2444,
                    "transmittance": 0.5789,
                    "wavelength": 0.415
                },
                {
                    "back_reflectance": 0.1851,
                    "front_reflectance": 0.2068,
                    "transmittance": 0.6191,
                    "wavelength": 0.42
                },
                {
                    "back_reflectance": 0.1523,
                    "front_reflectance": 0.1733,
                    "transmittance": 0.6515,
                    "wavelength": 0.425
                },
                {
                    "back_reflectance": 0.127,
                    "front_reflectance": 0.1455,
                    "transmittance": 0.6753,
                    "wavelength": 0.43
                },
                {
                    "back_reflectance": 0.108,
                    "front_reflectance": 0.1233,
                    "transmittance": 0.6923,
                    "wavelength": 0.435
                },
                {
                    "back_reflectance": 0.0946,
                    "front_reflectance": 0.1068,
                    "transmittance": 0.7023,
                    "wavelength": 0.44
                },
                {
                    "back_reflectance": 0.0855,
                    "front_reflectance": 0.0953,
                    "transmittance": 0.7098,
                    "wavelength": 0.445
                },
                {
                    "back_reflectance": 0.0797,
                    "front_reflectance": 0.0881,
                    "transmittance": 0.7145,
                    "wavelength": 0.45
                },
                {
                    "back_reflectance": 0.0762,
                    "front_reflectance": 0.0841,
                    "transmittance": 0.7171,
                    "wavelength": 0.455
                },
                {
                    "back_reflectance": 0.0743,
                    "front_reflectance": 0.0826,
                    "transmittance": 0.7195,
                    "wavelength": 0.46
                },
                {
                    "back_reflectance": 0.0734,
                    "front_reflectance": 0.0827,
                    "transmittance": 0.7208,
                    "wavelength": 0.465
                },
                {
                    "back_reflectance": 0.0732,
                    "front_reflectance": 0.0838,
                    "transmittance": 0.7217,
                    "wavelength": 0.47
                },
                {
                    "back_reflectance": 0.0733,
                    "front_reflectance": 0.0856,
                    "transmittance": 0.7234,
                    "wavelength": 0.475
                },
                {
                    "back_reflectance": 0.0738,
                    "front_reflectance": 0.0877,
                    "transmittance": 0.725,
                    "wavelength": 0.48
                },
                {
                    "back_reflectance": 0.0743,
                    "front_reflectance": 0.09,
                    "transmittance": 0.7267,
                    "wavelength": 0.485
                },
                {
                    "back_reflectance": 0.0749,
                    "front_reflectance": 0.092,
                    "transmittance": 0.7292,
                    "wavelength": 0.49
                },
                {
                    "back_reflectance": 0.0755,
                    "front_reflectance": 0.0938,
                    "transmittance": 0.7319,
                    "wavelength": 0.495
                },
                {
                    "back_reflectance": 0.0761,
                    "front_reflectance": 0.0955,
                    "transmittance": 0.7341,
                    "wavelength": 0.5
                },
                {
                    "back_reflectance": 0.0768,
                    "front_reflectance": 0.0968,
                    "transmittance": 0.7365,
                    "wavelength": 0.505
                },
                {
                    "back_reflectance": 0.0775,
                    "front_reflectance": 0.0979,
                    "transmittance": 0.7394,
                    "wavelength": 0.51
                },
                {
                    "back_reflectance": 0.0782,
                    "front_reflectance": 0.0987,
                    "transmittance": 0.7417,
                    "wavelength": 0.515
                },
                {
                    "back_reflectance": 0.0789,
                    "front_reflectance": 0.0993,
                    "transmittance": 0.7438,
                    "wavelength": 0.52
                },
                {
                    "back_reflectance": 0.0796,
                    "front_reflectance": 0.0997,
                    "transmittance": 0.7458,
                    "wavelength": 0.525
                },
                {
                    "back_reflectance": 0.0801,
                    "front_reflectance": 0.0998,
                    "transmittance": 0.7477,
                    "wavelength": 0.53
                },
                {
                    "back_reflectance": 0.0805,
                    "front_reflectance": 0.0996,
                    "transmittance": 0.749,
                    "wavelength": 0.535
                },
                {
                    "back_reflectance": 0.0807,
                    "front_reflectance": 0.0992,
                    "transmittance": 0.7506,
                    "wavelength": 0.54
                },
                {
                    "back_reflectance": 0.0804,
                    "front_reflectance": 0.0985,
                    "transmittance": 0.752,
                    "wavelength": 0.545
                },
                {
                    "back_reflectance": 0.0798,
                    "front_reflectance": 0.0974,
                    "transmittance": 0.7532,
                    "wavelength": 0.55
                },
                {
                    "back_reflectance": 0.0786,
                    "front_reflectance": 0.0958,
                    "transmittance": 0.7548,
                    "wavelength": 0.555
                },
                {
                    "back_reflectance": 0.0767,
                    "front_reflectance": 0.0935,
                    "transmittance": 0.7553,
                    "wavelength": 0.56
                },
                {
                    "back_reflectance": 0.0741,
                    "front_reflectance": 0.0908,
                    "transmittance": 0.7563,
                    "wavelength": 0.565
                },
                {
                    "back_reflectance": 0.0708,
                    "front_reflectance": 0.0876,
                    "transmittance": 0.757,
                    "wavelength": 0.57
                },
                {
                    "back_reflectance": 0.0667,
                    "front_reflectance": 0.0837,
                    "transmittance": 0.7577,
                    "wavelength": 0.575
                },
                {
                    "back_reflectance": 0.0619,
                    "front_reflectance": 0.0792,
                    "transmittance": 0.7588,
                    "wavelength": 0.58
                },
                {
                    "back_reflectance": 0.0565,
                    "front_reflectance": 0.0743,
                    "transmittance": 0.7592,
                    "wavelength": 0.585
                },
                {
                    "back_reflectance": 0.0506,
                    "front_reflectance": 0.0692,
                    "transmittance": 0.7595,
                    "wavelength": 0.59
                },
                {
                    "back_reflectance": 0.0446,
                    "front_reflectance": 0.064,
                    "transmittance": 0.7591,
                    "wavelength": 0.595
                },
                {
                    "back_reflectance": 0.0387,
                    "front_reflectance": 0.0591,
                    "transmittance": 0.758,
                    "wavelength": 0.6
                },
                {
                    "back_reflectance": 0.0333,
                    "front_reflectance": 0.0547,
                    "transmittance": 0.7558,
                    "wavelength": 0.605
                },
                {
                    "back_reflectance": 0.0293,
                    "front_reflectance": 0.0517,
                    "transmittance": 0.7523,
                    "wavelength": 0.61
                },
                {
                    "back_reflectance": 0.0269,
                    "front_reflectance": 0.0502,
                    "transmittance": 0.7459,
                    "wavelength": 0.615
                },
                {
                    "back_reflectance": 0.0271,
                    "front_reflectance": 0.0511,
                    "transmittance": 0.7369,
                    "wavelength": 0.62
                },
                {
                    "back_reflectance": 0.0307,
                    "front_reflectance": 0.0551,
                    "transmittance": 0.7251,
                    "wavelength": 0.625
                },
                {
                    "back_reflectance": 0.0383,
                    "front_reflectance": 0.0626,
                    "transmittance": 0.7094,
                    "wavelength": 0.63
                },
                {
                    "back_reflectance": 0.0505,
                    "front_reflectance": 0.0743,
                    "transmittance": 0.6907,
                    "wavelength": 0.635
                },
                {
                    "back_reflectance": 0.0678,
                    "front_reflectance": 0.0905,
                    "transmittance": 0.6683,
                    "wavelength": 0.64
                },
                {
                    "back_reflectance": 0.0906,
                    "front_reflectance": 0.1115,
                    "transmittance": 0.6413,
                    "wavelength": 0.645
                },
                {
                    "back_reflectance": 0.1186,
                    "front_reflectance": 0.1371,
                    "transmittance": 0.6109,
                    "wavelength": 0.65
                },
                {
                    "back_reflectance": 0.1515,
                    "front_reflectance": 0.1668,
                    "transmittance": 0.5772,
                    "wavelength": 0.655
                },
                {
                    "back_reflectance": 0.1884,
                    "front_reflectance": 0.1999,
                    "transmittance": 0.5414,
                    "wavelength": 0.66
                },
                {
                    "back_reflectance": 0.2292,
                    "front_reflectance": 0.2361,
                    "transmittance": 0.5036,
                    "wavelength": 0.665
                },
                {
                    "back_reflectance": 0.2718,
                    "front_reflectance": 0.2742,
                    "transmittance": 0.4655,
                    "wavelength": 0.67
                },
                {
                    "back_reflectance": 0.3161,
                    "front_reflectance": 0.3137,
                    "transmittance": 0.4277,
                    "wavelength": 0.675
                },
                {
                    "back_reflectance": 0.3604,
                    "front_reflectance": 0.3532,
                    "transmittance": 0.3904,
                    "wavelength": 0.68
                },
                {
                    "back_reflectance": 0.4043,
                    "front_reflectance": 0.3917,
                    "transmittance": 0.3547,
                    "wavelength": 0.685
                },
                {
                    "back_reflectance": 0.4466,
                    "front_reflectance": 0.4285,
                    "transmittance": 0.3206,
                    "wavelength": 0.69
                },
                {
                    "back_reflectance": 0.4871,
                    "front_reflectance": 0.4641,
                    "transmittance": 0.2892,
                    "wavelength": 0.695
                },
                {
                    "back_reflectance": 0.525,
                    "front_reflectance": 0.4975,
                    "transmittance": 0.2603,
                    "wavelength": 0.7
                },
                {
                    "back_reflectance": 0.5608,
                    "front_reflectance": 0.5287,
                    "transmittance": 0.2333,
                    "wavelength": 0.705
                },
                {
                    "back_reflectance": 0.5938,
                    "front_reflectance": 0.5569,
                    "transmittance": 0.2094,
                    "wavelength": 0.71
                },
                {
                    "back_reflectance": 0.6244,
                    "front_reflectance": 0.5831,
                    "transmittance": 0.1877,
                    "wavelength": 0.715
                },
                {
                    "back_reflectance": 0.6518,
                    "front_reflectance": 0.607,
                    "transmittance": 0.1683,
                    "wavelength": 0.72
                },
                {
                    "back_reflectance": 0.6775,
                    "front_reflectance": 0.6294,
                    "transmittance": 0.1509,
                    "wavelength": 0.725
                },
                {
                    "back_reflectance": 0.7008,
                    "front_reflectance": 0.6497,
                    "transmittance": 0.1357,
                    "wavelength": 0.73
                },
                {
                    "back_reflectance": 0.7215,
                    "front_reflectance": 0.6678,
                    "transmittance": 0.1218,
                    "wavelength": 0.735
                },
                {
                    "back_reflectance": 0.7416,
                    "front_reflectance": 0.6834,
                    "transmittance": 0.1096,
                    "wavelength": 0.74
                },
                {
                    "back_reflectance": 0.7586,
                    "front_reflectance": 0.6979,
                    "transmittance": 0.0987,
                    "wavelength": 0.745
                },
                {
                    "back_reflectance": 0.7747,
                    "front_reflectance": 0.7118,
                    "transmittance": 0.0892,
                    "wavelength": 0.75
                },
                {
                    "back_reflectance": 0.7887,
                    "front_reflectance": 0.7227,
                    "transmittance": 0.0804,
                    "wavelength": 0.755
                },
                {
                    "back_reflectance": 0.8012,
                    "front_reflectance": 0.7317,
                    "transmittance": 0.0728,
                    "wavelength": 0.76
                },
                {
                    "back_reflectance": 0.8137,
                    "front_reflectance": 0.7412,
                    "transmittance": 0.066,
                    "wavelength": 0.765
                },
                {
                    "back_reflectance": 0.8238,
                    "front_reflectance": 0.7497,
                    "transmittance": 0.06,
                    "wavelength": 0.77
                },
                {
                    "back_reflectance": 0.8337,
                    "front_reflectance": 0.7578,
                    "transmittance": 0.0546,
                    "wavelength": 0.775
                },
                {
                    "back_reflectance": 0.8428,
                    "front_reflectance": 0.7645,
                    "transmittance": 0.0497,
                    "wavelength": 0.78
                },
                {
                    "back_reflectance": 0.8513,
                    "front_reflectance": 0.7703,
                    "transmittance": 0.0455,
                    "wavelength": 0.785
                },
                {
                    "back_reflectance": 0.8586,
                    "front_reflectance": 0.7752,
                    "transmittance": 0.0418,
                    "wavelength": 0.79
                },
                {
                    "back_reflectance": 0.8659,
                    "front_reflectance": 0.7809,
                    "transmittance": 0.0382,
                    "wavelength": 0.795
                },
                {
                    "back_reflectance": 0.8722,
                    "front_reflectance": 0.7844,
                    "transmittance": 0.0351,
                    "wavelength": 0.8
                },
                {
                    "back_reflectance": 0.8779,
                    "front_reflectance": 0.7907,
                    "transmittance": 0.0324,
                    "wavelength": 0.805
                },
                {
                    "back_reflectance": 0.8839,
                    "front_reflectance": 0.7982,
                    "transmittance": 0.0298,
                    "wavelength": 0.81
                },
                {
                    "back_reflectance": 0.8894,
                    "front_reflectance": 0.8003,
                    "transmittance": 0.0275,
                    "wavelength": 0.815
                },
                {
                    "back_reflectance": 0.8932,
                    "front_reflectance": 0.8018,
                    "transmittance": 0.0254,
                    "wavelength": 0.82
                },
                {
                    "back_reflectance": 0.8974,
                    "front_reflectance": 0.8027,
                    "transmittance": 0.0237,
                    "wavelength": 0.825
                },
                {
                    "back_reflectance": 0.9,
                    "front_reflectance": 0.8067,
                    "transmittance": 0.0218,
                    "wavelength": 0.83
                },
                {
                    "back_reflectance": 0.9056,
                    "front_reflectance": 0.8115,
                    "transmittance": 0.0203,
                    "wavelength": 0.835
                },
                {
                    "back_reflectance": 0.9074,
                    "front_reflectance": 0.8115,
                    "transmittance": 0.019,
                    "wavelength": 0.84
                },
                {
                    "back_reflectance": 0.9111,
                    "front_reflectance": 0.8092,
                    "transmittance": 0.0175,
                    "wavelength": 0.845
                },
                {
                    "back_reflectance": 0.9134,
                    "front_reflectance": 0.8096,
                    "transmittance": 0.0165,
                    "wavelength": 0.85
                },
                {
                    "back_reflectance": 0.9148,
                    "front_reflectance": 0.8123,
                    "transmittance": 0.0147,
                    "wavelength": 0.855
                },
                {
                    "back_reflectance": 0.9196,
                    "front_reflectance": 0.8144,
                    "transmittance": 0.0139,
                    "wavelength": 0.86
                },
                {
                    "back_reflectance": 0.9227,
                    "front_reflectance": 0.818,
                    "transmittance": 0.0131,
                    "wavelength": 0.865
                },
                {
                    "back_reflectance": 0.925,
                    "front_reflectance": 0.82,
                    "transmittance": 0.0122,
                    "wavelength": 0.87
                },
                {
                    "back_reflectance": 0.9271,
                    "front_reflectance": 0.8216,
                    "transmittance": 0.0117,
                    "wavelength": 0.875
                },
                {
                    "back_reflectance": 0.9291,
                    "front_reflectance": 0.8228,
                    "transmittance": 0.0109,
                    "wavelength": 0.88
                },
                {
                    "back_reflectance": 0.9308,
                    "front_reflectance": 0.8233,
                    "transmittance": 0.0103,
                    "wavelength": 0.885
                },
                {
                    "back_reflectance": 0.9325,
                    "front_reflectance": 0.824,
                    "transmittance": 0.0098,
                    "wavelength": 0.89
                },
                {
                    "back_reflectance": 0.9342,
                    "front_reflectance": 0.8249,
                    "transmittance": 0.0093,
                    "wavelength": 0.895
                },
                {
                    "back_reflectance": 0.9357,
                    "front_reflectance": 0.8257,
                    "transmittance": 0.0087,
                    "wavelength": 0.9
                },
                {
                    "back_reflectance": 0.9373,
                    "front_reflectance": 0.8264,
                    "transmittance": 0.0081,
                    "wavelength": 0.905
                },
                {
                    "back_reflectance": 0.9388,
                    "front_reflectance": 0.8271,
                    "transmittance": 0.0079,
                    "wavelength": 0.91
                },
                {
                    "back_reflectance": 0.9402,
                    "front_reflectance": 0.8274,
                    "transmittance": 0.0074,
                    "wavelength": 0.915
                },
                {
                    "back_reflectance": 0.9415,
                    "front_reflectance": 0.8276,
                    "transmittance": 0.007,
                    "wavelength": 0.92
                },
                {
                    "back_reflectance": 0.9428,
                    "front_reflectance": 0.8276,
                    "transmittance": 0.0066,
                    "wavelength": 0.925
                },
                {
                    "back_reflectance": 0.944,
                    "front_reflectance": 0.828,
                    "transmittance": 0.0063,
                    "wavelength": 0.93
                },
                {
                    "back_reflectance": 0.945,
                    "front_reflectance": 0.8286,
                    "transmittance": 0.0062,
                    "wavelength": 0.935
                },
                {
                    "back_reflectance": 0.9461,
                    "front_reflectance": 0.8291,
                    "transmittance": 0.0058,
                    "wavelength": 0.94
                },
                {
                    "back_reflectance": 0.9472,
                    "front_reflectance": 0.8293,
                    "transmittance": 0.0055,
                    "wavelength": 0.945
                },
                {
                    "back_reflectance": 0.9482,
                    "front_reflectance": 0.8297,
                    "transmittance": 0.0052,
                    "wavelength": 0.95
                },
                {
                    "back_reflectance": 0.9491,
                    "front_reflectance": 0.8299,
                    "transmittance": 0.005,
                    "wavelength": 0.955
                },
                {
                    "back_reflectance": 0.9501,
                    "front_reflectance": 0.8303,
                    "transmittance": 0.0049,
                    "wavelength": 0.96
                },
                {
                    "back_reflectance": 0.951,
                    "front_reflectance": 0.8301,
                    "transmittance": 0.0046,
                    "wavelength": 0.965
                },
                {
                    "back_reflectance": 0.9518,
                    "front_reflectance": 0.83,
                    "transmittance": 0.0042,
                    "wavelength": 0.97
                },
                {
                    "back_reflectance": 0.9526,
                    "front_reflectance": 0.8304,
                    "transmittance": 0.0041,
                    "wavelength": 0.975
                },
                {
                    "back_reflectance": 0.9534,
                    "front_reflectance": 0.8311,
                    "transmittance": 0.004,
                    "wavelength": 0.98
                },
                {
                    "back_reflectance": 0.9542,
                    "front_reflectance": 0.8312,
                    "transmittance": 0.0038,
                    "wavelength": 0.985
                },
                {
                    "back_reflectance": 0.9548,
                    "front_reflectance": 0.8312,
                    "transmittance": 0.0037,
                    "wavelength": 0.99
                },
                {
                    "back_reflectance": 0.9555,
                    "front_reflectance": 0.8319,
                    "transmittance": 0.0036,
                    "wavelength": 0.995
                },
                {
                    "back_reflectance": 0.9561,
                    "front_reflectance": 0.8322,
                    "transmittance": 0.0035,
                    "wavelength": 1
                },
                {
                    "back_reflectance": 0.9568,
                    "front_reflectance": 0.8319,
                    "transmittance": 0.0032,
                    "wavelength": 1.005
                },
                {
                    "back_reflectance": 0.9573,
                    "front_reflectance": 0.8315,
                    "transmittance": 0.0031,
                    "wavelength": 1.01
                },
                {
                    "back_reflectance": 0.9579,
                    "front_reflectance": 0.8327,
                    "transmittance": 0.0028,
                    "wavelength": 1.015
                },
                {
                    "back_reflectance": 0.9585,
                    "front_reflectance": 0.8327,
                    "transmittance": 0.0027,
                    "wavelength": 1.02
                },
                {
                    "back_reflectance": 0.9592,
                    "front_reflectance": 0.8322,
                    "transmittance": 0.0027,
                    "wavelength": 1.025
                },
                {
                    "back_reflectance": 0.9598,
                    "front_reflectance": 0.8327,
                    "transmittance": 0.0028,
                    "wavelength": 1.03
                },
                {
                    "back_reflectance": 0.9603,
                    "front_reflectance": 0.833,
                    "transmittance": 0.0025,
                    "wavelength": 1.035
                },
                {
                    "back_reflectance": 0.9606,
                    "front_reflectance": 0.8322,
                    "transmittance": 0.0022,
                    "wavelength": 1.04
                },
                {
                    "back_reflectance": 0.9609,
                    "front_reflectance": 0.8334,
                    "transmittance": 0.0023,
                    "wavelength": 1.045
                },
                {
                    "back_reflectance": 0.9616,
                    "front_reflectance": 0.8334,
                    "transmittance": 0.0024,
                    "wavelength": 1.05
                },
                {
                    "back_reflectance": 0.9621,
                    "front_reflectance": 0.8332,
                    "transmittance": 0.0023,
                    "wavelength": 1.055
                },
                {
                    "back_reflectance": 0.9626,
                    "front_reflectance": 0.8335,
                    "transmittance": 0.002,
                    "wavelength": 1.06
                },
                {
                    "back_reflectance": 0.963,
                    "front_reflectance": 0.834,
                    "transmittance": 0.0021,
                    "wavelength": 1.065
                },
                {
                    "back_reflectance": 0.9634,
                    "front_reflectance": 0.8338,
                    "transmittance": 0.0022,
                    "wavelength": 1.07
                },
                {
                    "back_reflectance": 0.9637,
                    "front_reflectance": 0.8343,
                    "transmittance": 0.0019,
                    "wavelength": 1.075
                },
                {
                    "back_reflectance": 0.9641,
                    "front_reflectance": 0.8346,
                    "transmittance": 0.0019,
                    "wavelength": 1.08
                },
                {
                    "back_reflectance": 0.9646,
                    "front_reflectance": 0.8345,
                    "transmittance": 0.0017,
                    "wavelength": 1.085
                },
                {
                    "back_reflectance": 0.965,
                    "front_reflectance": 0.8354,
                    "transmittance": 0.0017,
                    "wavelength": 1.09
                },
                {
                    "back_reflectance": 0.9653,
                    "front_reflectance": 0.835,
                    "transmittance": 0.0016,
                    "wavelength": 1.095
                },
                {
                    "back_reflectance": 0.9655,
                    "front_reflectance": 0.8354,
                    "transmittance": 0.0016,
                    "wavelength": 1.1
                },
                {
                    "back_reflectance": 0.9659,
                    "front_reflectance": 0.8356,
                    "transmittance": 0.0016,
                    "wavelength": 1.105
                },
                {
                    "back_reflectance": 0.9664,
                    "front_reflectance": 0.8366,
                    "transmittance": 0.0016,
                    "wavelength": 1.11
                },
                {
                    "back_reflectance": 0.9667,
                    "front_reflectance": 0.8371,
                    "transmittance": 0.0016,
                    "wavelength": 1.115
                },
                {
                    "back_reflectance": 0.9669,
                    "front_reflectance": 0.8365,
                    "transmittance": 0.0014,
                    "wavelength": 1.12
                },
                {
                    "back_reflectance": 0.9672,
                    "front_reflectance": 0.837,
                    "transmittance": 0.0014,
                    "wavelength": 1.125
                },
                {
                    "back_reflectance": 0.9676,
                    "front_reflectance": 0.8379,
                    "transmittance": 0.0013,
                    "wavelength": 1.13
                },
                {
                    "back_reflectance": 0.9678,
                    "front_reflectance": 0.838,
                    "transmittance": 0.0014,
                    "wavelength": 1.135
                },
                {
                    "back_reflectance": 0.968,
                    "front_reflectance": 0.8375,
                    "transmittance": 0.0013,
                    "wavelength": 1.14
                },
                {
                    "back_reflectance": 0.9683,
                    "front_reflectance": 0.8379,
                    "transmittance": 0.0013,
                    "wavelength": 1.145
                },
                {
                    "back_reflectance": 0.9685,
                    "front_reflectance": 0.8392,
                    "transmittance": 0.0013,
                    "wavelength": 1.15
                },
                {
                    "back_reflectance": 0.9688,
                    "front_reflectance": 0.8386,
                    "transmittance": 0.0012,
                    "wavelength": 1.155
                },
                {
                    "back_reflectance": 0.9691,
                    "front_reflectance": 0.8395,
                    "transmittance": 0.0012,
                    "wavelength": 1.16
                },
                {
                    "back_reflectance": 0.9695,
                    "front_reflectance": 0.8395,
                    "transmittance": 0.0011,
                    "wavelength": 1.165
                },
                {
                    "back_reflectance": 0.9696,
                    "front_reflectance": 0.8399,
                    "transmittance": 0.0008,
                    "wavelength": 1.17
                },
                {
                    "back_reflectance": 0.9698,
                    "front_reflectance": 0.8398,
                    "transmittance": 0.0009,
                    "wavelength": 1.175
                },
                {
                    "back_reflectance": 0.9701,
                    "front_reflectance": 0.8399,
                    "transmittance": 0.001,
                    "wavelength": 1.18
                },
                {
                    "back_reflectance": 0.9703,
                    "front_reflectance": 0.8406,
                    "transmittance": 0.001,
                    "wavelength": 1.185
                },
                {
                    "back_reflectance": 0.9705,
                    "front_reflectance": 0.842,
                    "transmittance": 0.001,
                    "wavelength": 1.19
                },
                {
                    "back_reflectance": 0.9707,
                    "front_reflectance": 0.8415,
                    "transmittance": 0.0009,
                    "wavelength": 1.195
                },
                {
                    "back_reflectance": 0.9709,
                    "front_reflectance": 0.8421,
                    "transmittance": 0.0008,
                    "wavelength": 1.2
                },
                {
                    "back_reflectance": 0.9711,
                    "front_reflectance": 0.8414,
                    "transmittance": 0.0009,
                    "wavelength": 1.205
                },
                {
                    "back_reflectance": 0.9712,
                    "front_reflectance": 0.842,
                    "transmittance": 0.001,
                    "wavelength": 1.21
                },
                {
                    "back_reflectance": 0.9714,
                    "front_reflectance": 0.8421,
                    "transmittance": 0.0008,
                    "wavelength": 1.215
                },
                {
                    "back_reflectance": 0.9716,
                    "front_reflectance": 0.8432,
                    "transmittance": 0.0009,
                    "wavelength": 1.22
                },
                {
                    "back_reflectance": 0.9719,
                    "front_reflectance": 0.8433,
                    "transmittance": 0.001,
                    "wavelength": 1.225
                },
                {
                    "back_reflectance": 0.9721,
                    "front_reflectance": 0.8439,
                    "transmittance": 0.001,
                    "wavelength": 1.23
                },
                {
                    "back_reflectance": 0.9723,
                    "front_reflectance": 0.8437,
                    "transmittance": 0.001,
                    "wavelength": 1.235
                },
                {
                    "back_reflectance": 0.9724,
                    "front_reflectance": 0.8445,
                    "transmittance": 0.0009,
                    "wavelength": 1.24
                },
                {
                    "back_reflectance": 0.9728,
                    "front_reflectance": 0.8448,
                    "transmittance": 0.0008,
                    "wavelength": 1.245
                },
                {
                    "back_reflectance": 0.973,
                    "front_reflectance": 0.8458,
                    "transmittance": 0.0006,
                    "wavelength": 1.25
                },
                {
                    "back_reflectance": 0.973,
                    "front_reflectance": 0.845,
                    "transmittance": 0.0007,
                    "wavelength": 1.255
                },
                {
                    "back_reflectance": 0.9731,
                    "front_reflectance": 0.8455,
                    "transmittance": 0.0007,
                    "wavelength": 1.26
                },
                {
                    "back_reflectance": 0.9732,
                    "front_reflectance": 0.847,
                    "transmittance": 0.0007,
                    "wavelength": 1.265
                },
                {
                    "back_reflectance": 0.9736,
                    "front_reflectance": 0.8474,
                    "transmittance": 0.0007,
                    "wavelength": 1.27
                },
                {
                    "back_reflectance": 0.9737,
                    "front_reflectance": 0.8481,
                    "transmittance": 0.0008,
                    "wavelength": 1.275
                },
                {
                    "back_reflectance": 0.9737,
                    "front_reflectance": 0.848,
                    "transmittance": 0.0006,
                    "wavelength": 1.28
                },
                {
                    "back_reflectance": 0.9739,
                    "front_reflectance": 0.8479,
                    "transmittance": 0.0005,
                    "wavelength": 1.285
                },
                {
                    "back_reflectance": 0.9741,
                    "front_reflectance": 0.8484,
                    "transmittance": 0.0005,
                    "wavelength": 1.29
                },
                {
                    "back_reflectance": 0.9742,
                    "front_reflectance": 0.849,
                    "transmittance": 0.0007,
                    "wavelength": 1.295
                },
                {
                    "back_reflectance": 0.9741,
                    "front_reflectance": 0.8496,
                    "transmittance": 0.0008,
                    "wavelength": 1.3
                },
                {
                    "back_reflectance": 0.9744,
                    "front_reflectance": 0.8503,
                    "transmittance": 0.0007,
                    "wavelength": 1.305
                },
                {
                    "back_reflectance": 0.9746,
                    "front_reflectance": 0.8505,
                    "transmittance": 0.0006,
                    "wavelength": 1.31
                },
                {
                    "back_reflectance": 0.9747,
                    "front_reflectance": 0.8514,
                    "transmittance": 0.0006,
                    "wavelength": 1.315
                },
                {
                    "back_reflectance": 0.9748,
                    "front_reflectance": 0.8517,
                    "transmittance": 0.0005,
                    "wavelength": 1.32
                },
                {
                    "back_reflectance": 0.9749,
                    "front_reflectance": 0.8521,
                    "transmittance": 0.0003,
                    "wavelength": 1.325
                },
                {
                    "back_reflectance": 0.975,
                    "front_reflectance": 0.8523,
                    "transmittance": 0.0005,
                    "wavelength": 1.33
                },
                {
                    "back_reflectance": 0.9751,
                    "front_reflectance": 0.8545,
                    "transmittance": 0.0005,
                    "wavelength": 1.335
                },
                {
                    "back_reflectance": 0.9753,
                    "front_reflectance": 0.8558,
                    "transmittance": 0.0003,
                    "wavelength": 1.34
                },
                {
                    "back_reflectance": 0.9755,
                    "front_reflectance": 0.8547,
                    "transmittance": 0.0003,
                    "wavelength": 1.345
                },
                {
                    "back_reflectance": 0.9756,
                    "front_reflectance": 0.8549,
                    "transmittance": 0.0004,
                    "wavelength": 1.35
                },
                {
                    "back_reflectance": 0.9758,
                    "front_reflectance": 0.8554,
                    "transmittance": 0.0005,
                    "wavelength": 1.355
                },
                {
                    "back_reflectance": 0.976,
                    "front_reflectance": 0.8554,
                    "transmittance": 0.0007,
                    "wavelength": 1.36
                },
                {
                    "back_reflectance": 0.976,
                    "front_reflectance": 0.8557,
                    "transmittance": 0.0006,
                    "wavelength": 1.365
                },
                {
                    "back_reflectance": 0.9761,
                    "front_reflectance": 0.8556,
                    "transmittance": 0.0004,
                    "wavelength": 1.37
                },
                {
                    "back_reflectance": 0.9762,
                    "front_reflectance": 0.8555,
                    "transmittance": 0.0004,
                    "wavelength": 1.375
                },
                {
                    "back_reflectance": 0.9762,
                    "front_reflectance": 0.8558,
                    "transmittance": 0.0005,
                    "wavelength": 1.38
                },
                {
                    "back_reflectance": 0.9763,
                    "front_reflectance": 0.855,
                    "transmittance": 0.0005,
                    "wavelength": 1.385
                },
                {
                    "back_reflectance": 0.9764,
                    "front_reflectance": 0.8566,
                    "transmittance": 0.0004,
                    "wavelength": 1.39
                },
                {
                    "back_reflectance": 0.9766,
                    "front_reflectance": 0.8568,
                    "transmittance": 0.0005,
                    "wavelength": 1.395
                },
                {
                    "back_reflectance": 0.9767,
                    "front_reflectance": 0.857,
                    "transmittance": 0.0004,
                    "wavelength": 1.4
                },
                {
                    "back_reflectance": 0.9767,
                    "front_reflectance": 0.8568,
                    "transmittance": 0.0002,
                    "wavelength": 1.405
                },
                {
                    "back_reflectance": 0.9767,
                    "front_reflectance": 0.8587,
                    "transmittance": 0.0003,
                    "wavelength": 1.41
                },
                {
                    "back_reflectance": 0.9768,
                    "front_reflectance": 0.8591,
                    "transmittance": 0.0005,
                    "wavelength": 1.415
                },
                {
                    "back_reflectance": 0.9768,
                    "front_reflectance": 0.8592,
                    "transmittance": 0.0005,
                    "wavelength": 1.42
                },
                {
                    "back_reflectance": 0.977,
                    "front_reflectance": 0.8607,
                    "transmittance": 0.0006,
                    "wavelength": 1.425
                },
                {
                    "back_reflectance": 0.9771,
                    "front_reflectance": 0.861,
                    "transmittance": 0.0004,
                    "wavelength": 1.43
                },
                {
                    "back_reflectance": 0.977,
                    "front_reflectance": 0.8621,
                    "transmittance": 0.0004,
                    "wavelength": 1.435
                },
                {
                    "back_reflectance": 0.9771,
                    "front_reflectance": 0.8629,
                    "transmittance": 0.0005,
                    "wavelength": 1.44
                },
                {
                    "back_reflectance": 0.9771,
                    "front_reflectance": 0.864,
                    "transmittance": 0.0005,
                    "wavelength": 1.445
                },
                {
                    "back_reflectance": 0.9771,
                    "front_reflectance": 0.8653,
                    "transmittance": 0.0004,
                    "wavelength": 1.45
                },
                {
                    "back_reflectance": 0.9774,
                    "front_reflectance": 0.8664,
                    "transmittance": 0.0003,
                    "wavelength": 1.455
                },
                {
                    "back_reflectance": 0.9775,
                    "front_reflectance": 0.8668,
                    "transmittance": 0.0003,
                    "wavelength": 1.46
                },
                {
                    "back_reflectance": 0.9776,
                    "front_reflectance": 0.8676,
                    "transmittance": 0.0003,
                    "wavelength": 1.465
                },
                {
                    "back_reflectance": 0.9776,
                    "front_reflectance": 0.8687,
                    "transmittance": 0.0001,
                    "wavelength": 1.47
                },
                {
                    "back_reflectance": 0.9776,
                    "front_reflectance": 0.8702,
                    "transmittance": 0.0002,
                    "wavelength": 1.475
                },
                {
                    "back_reflectance": 0.9778,
                    "front_reflectance": 0.871,
                    "transmittance": 0.0004,
                    "wavelength": 1.48
                },
                {
                    "back_reflectance": 0.9778,
                    "front_reflectance": 0.8725,
                    "transmittance": 0.0003,
                    "wavelength": 1.485
                },
                {
                    "back_reflectance": 0.9778,
                    "front_reflectance": 0.8732,
                    "transmittance": 0.0003,
                    "wavelength": 1.49
                },
                {
                    "back_reflectance": 0.9779,
                    "front_reflectance": 0.8743,
                    "transmittance": 0.0004,
                    "wavelength": 1.495
                },
                {
                    "back_reflectance": 0.978,
                    "front_reflectance": 0.8746,
                    "transmittance": 0.0005,
                    "wavelength": 1.5
                },
                {
                    "back_reflectance": 0.9781,
                    "front_reflectance": 0.8755,
                    "transmittance": 0.0004,
                    "wavelength": 1.505
                },
                {
                    "back_reflectance": 0.9782,
                    "front_reflectance": 0.8758,
                    "transmittance": 0.0004,
                    "wavelength": 1.51
                },
                {
                    "back_reflectance": 0.9783,
                    "front_reflectance": 0.8771,
                    "transmittance": 0.0004,
                    "wavelength": 1.515
                },
                {
                    "back_reflectance": 0.9781,
                    "front_reflectance": 0.8777,
                    "transmittance": 0.0003,
                    "wavelength": 1.52
                },
                {
                    "back_reflectance": 0.9781,
                    "front_reflectance": 0.8781,
                    "transmittance": 0.0004,
                    "wavelength": 1.525
                },
                {
                    "back_reflectance": 0.9783,
                    "front_reflectance": 0.8787,
                    "transmittance": 0.0003,
                    "wavelength": 1.53
                },
                {
                    "back_reflectance": 0.9785,
                    "front_reflectance": 0.8799,
                    "transmittance": 0.0001,
                    "wavelength": 1.535
                },
                {
                    "back_reflectance": 0.9785,
                    "front_reflectance": 0.8804,
                    "transmittance": 0.0002,
                    "wavelength": 1.54
                },
                {
                    "back_reflectance": 0.9785,
                    "front_reflectance": 0.8814,
                    "transmittance": 0.0002,
                    "wavelength": 1.545
                },
                {
                    "back_reflectance": 0.9786,
                    "front_reflectance": 0.8815,
                    "transmittance": 0.0003,
                    "wavelength": 1.55
                },
                {
                    "back_reflectance": 0.9787,
                    "front_reflectance": 0.8826,
                    "transmittance": 0.0002,
                    "wavelength": 1.555
                },
                {
                    "back_reflectance": 0.9786,
                    "front_reflectance": 0.8829,
                    "transmittance": 0.0002,
                    "wavelength": 1.56
                },
                {
                    "back_reflectance": 0.9787,
                    "front_reflectance": 0.8834,
                    "transmittance": 0.0002,
                    "wavelength": 1.565
                },
                {
                    "back_reflectance": 0.9788,
                    "front_reflectance": 0.8837,
                    "transmittance": 0.0001,
                    "wavelength": 1.57
                },
                {
                    "back_reflectance": 0.9788,
                    "front_reflectance": 0.8847,
                    "transmittance": 0.0002,
                    "wavelength": 1.575
                },
                {
                    "back_reflectance": 0.9789,
                    "front_reflectance": 0.8854,
                    "transmittance": 0.0003,
                    "wavelength": 1.58
                },
                {
                    "back_reflectance": 0.9789,
                    "front_reflectance": 0.8857,
                    "transmittance": 0.0003,
                    "wavelength": 1.585
                },
                {
                    "back_reflectance": 0.9792,
                    "front_reflectance": 0.8858,
                    "transmittance": 0.0004,
                    "wavelength": 1.59
                },
                {
                    "back_reflectance": 0.9792,
                    "front_reflectance": 0.8862,
                    "transmittance": 0.0003,
                    "wavelength": 1.595
                },
                {
                    "back_reflectance": 0.9791,
                    "front_reflectance": 0.8863,
                    "transmittance": 0.0002,
                    "wavelength": 1.6
                },
                {
                    "back_reflectance": 0.9791,
                    "front_reflectance": 0.887,
                    "transmittance": 0.0001,
                    "wavelength": 1.605
                },
                {
                    "back_reflectance": 0.9792,
                    "front_reflectance": 0.8873,
                    "transmittance": 0.0001,
                    "wavelength": 1.61
                },
                {
                    "back_reflectance": 0.9792,
                    "front_reflectance": 0.8877,
                    "transmittance": 0.0003,
                    "wavelength": 1.615
                },
                {
                    "back_reflectance": 0.9793,
                    "front_reflectance": 0.8877,
                    "transmittance": 0.0003,
                    "wavelength": 1.62
                },
                {
                    "back_reflectance": 0.9793,
                    "front_reflectance": 0.8881,
                    "transmittance": 0.0002,
                    "wavelength": 1.625
                },
                {
                    "back_reflectance": 0.9794,
                    "front_reflectance": 0.8876,
                    "transmittance": 0.0002,
                    "wavelength": 1.63
                },
                {
                    "back_reflectance": 0.9796,
                    "front_reflectance": 0.8879,
                    "transmittance": 0.0002,
                    "wavelength": 1.635
                },
                {
                    "back_reflectance": 0.9795,
                    "front_reflectance": 0.8877,
                    "transmittance": 0.0002,
                    "wavelength": 1.64
                },
                {
                    "back_reflectance": 0.9796,
                    "front_reflectance": 0.8876,
                    "transmittance": 0,
                    "wavelength": 1.645
                },
                {
                    "back_reflectance": 0.9796,
                    "front_reflectance": 0.888,
                    "transmittance": 0,
                    "wavelength": 1.65
                },
                {
                    "back_reflectance": 0.9796,
                    "front_reflectance": 0.8881,
                    "transmittance": 0.0002,
                    "wavelength": 1.655
                },
                {
                    "back_reflectance": 0.9796,
                    "front_reflectance": 0.8884,
                    "transmittance": 0.0003,
                    "wavelength": 1.66
                },
                {
                    "back_reflectance": 0.9797,
                    "front_reflectance": 0.8885,
                    "transmittance": 0.0003,
                    "wavelength": 1.665
                },
                {
                    "back_reflectance": 0.9797,
                    "front_reflectance": 0.8884,
                    "transmittance": 0.0003,
                    "wavelength": 1.67
                },
                {
                    "back_reflectance": 0.9797,
                    "front_reflectance": 0.8886,
                    "transmittance": 0.0001,
                    "wavelength": 1.675
                },
                {
                    "back_reflectance": 0.9798,
                    "front_reflectance": 0.8883,
                    "transmittance": 0.0001,
                    "wavelength": 1.68
                },
                {
                    "back_reflectance": 0.9798,
                    "front_reflectance": 0.8886,
                    "transmittance": 0.0001,
                    "wavelength": 1.685
                },
                {
                    "back_reflectance": 0.9798,
                    "front_reflectance": 0.8882,
                    "transmittance": 0.0002,
                    "wavelength": 1.69
                },
                {
                    "back_reflectance": 0.9799,
                    "front_reflectance": 0.8881,
                    "transmittance": 0.0001,
                    "wavelength": 1.695
                },
                {
                    "back_reflectance": 0.98,
                    "front_reflectance": 0.8878,
                    "transmittance": 0.0001,
                    "wavelength": 1.7
                },
                {
                    "back_reflectance": 0.98,
                    "front_reflectance": 0.8877,
                    "transmittance": 0.0001,
                    "wavelength": 1.705
                },
                {
                    "back_reflectance": 0.98,
                    "front_reflectance": 0.8874,
                    "transmittance": 0.0002,
                    "wavelength": 1.71
                },
                {
                    "back_reflectance": 0.9802,
                    "front_reflectance": 0.8877,
                    "transmittance": 0,
                    "wavelength": 1.715
                },
                {
                    "back_reflectance": 0.9804,
                    "front_reflectance": 0.8874,
                    "transmittance": 0,
                    "wavelength": 1.72
                },
                {
                    "back_reflectance": 0.9803,
                    "front_reflectance": 0.8862,
                    "transmittance": 0.0002,
                    "wavelength": 1.725
                },
                {
                    "back_reflectance": 0.9802,
                    "front_reflectance": 0.8859,
                    "transmittance": 0.0002,
                    "wavelength": 1.73
                },
                {
                    "back_reflectance": 0.9804,
                    "front_reflectance": 0.8854,
                    "transmittance": 0.0002,
                    "wavelength": 1.735
                },
                {
                    "back_reflectance": 0.9804,
                    "front_reflectance": 0.885,
                    "transmittance": 0.0003,
                    "wavelength": 1.74
                },
                {
                    "back_reflectance": 0.9804,
                    "front_reflectance": 0.8844,
                    "transmittance": 0.0001,
                    "wavelength": 1.745
                },
                {
                    "back_reflectance": 0.9804,
                    "front_reflectance": 0.884,
                    "transmittance": 0.0001,
                    "wavelength": 1.75
                },
                {
                    "back_reflectance": 0.9804,
                    "front_reflectance": 0.8836,
                    "transmittance": 0.0001,
                    "wavelength": 1.755
                },
                {
                    "back_reflectance": 0.9806,
                    "front_reflectance": 0.8828,
                    "transmittance": 0.0001,
                    "wavelength": 1.76
                },
                {
                    "back_reflectance": 0.9807,
                    "front_reflectance": 0.8821,
                    "transmittance": 0.0002,
                    "wavelength": 1.765
                },
                {
                    "back_reflectance": 0.9805,
                    "front_reflectance": 0.8816,
                    "transmittance": 0.0002,
                    "wavelength": 1.77
                },
                {
                    "back_reflectance": 0.9806,
                    "front_reflectance": 0.8809,
                    "transmittance": 0.0003,
                    "wavelength": 1.775
                },
                {
                    "back_reflectance": 0.9807,
                    "front_reflectance": 0.88,
                    "transmittance": 0.0002,
                    "wavelength": 1.78
                },
                {
                    "back_reflectance": 0.9807,
                    "front_reflectance": 0.8794,
                    "transmittance": 0.0002,
                    "wavelength": 1.785
                },
                {
                    "back_reflectance": 0.9807,
                    "front_reflectance": 0.8789,
                    "transmittance": 0.0002,
                    "wavelength": 1.79
                },
                {
                    "back_reflectance": 0.9808,
                    "front_reflectance": 0.8777,
                    "transmittance": 0.0002,
                    "wavelength": 1.795
                },
                {
                    "back_reflectance": 0.9808,
                    "front_reflectance": 0.8767,
                    "transmittance": 0.0003,
                    "wavelength": 1.8
                },
                {
                    "back_reflectance": 0.9809,
                    "front_reflectance": 0.8762,
                    "transmittance": 0.0003,
                    "wavelength": 1.805
                },
                {
                    "back_reflectance": 0.981,
                    "front_reflectance": 0.8759,
                    "transmittance": 0.0001,
                    "wavelength": 1.81
                },
                {
                    "back_reflectance": 0.9809,
                    "front_reflectance": 0.8755,
                    "transmittance": 0.0001,
                    "wavelength": 1.815
                },
                {
                    "back_reflectance": 0.9811,
                    "front_reflectance": 0.8751,
                    "transmittance": 0,
                    "wavelength": 1.82
                },
                {
                    "back_reflectance": 0.9812,
                    "front_reflectance": 0.8749,
                    "transmittance": 0,
                    "wavelength": 1.825
                },
                {
                    "back_reflectance": 0.9812,
                    "front_reflectance": 0.874,
                    "transmittance": 0.0002,
                    "wavelength": 1.83
                },
                {
                    "back_reflectance": 0.9812,
                    "front_reflectance": 0.8734,
                    "transmittance": 0,
                    "wavelength": 1.835
                },
                {
                    "back_reflectance": 0.9812,
                    "front_reflectance": 0.8729,
                    "transmittance": 0.0001,
                    "wavelength": 1.84
                },
                {
                    "back_reflectance": 0.9813,
                    "front_reflectance": 0.872,
                    "transmittance": 0.0002,
                    "wavelength": 1.845
                },
                {
                    "back_reflectance": 0.9814,
                    "front_reflectance": 0.8721,
                    "transmittance": 0.0003,
                    "wavelength": 1.85
                },
                {
                    "back_reflectance": 0.9814,
                    "front_reflectance": 0.8719,
                    "transmittance": 0.0001,
                    "wavelength": 1.855
                },
                {
                    "back_reflectance": 0.9813,
                    "front_reflectance": 0.8705,
                    "transmittance": 0.0001,
                    "wavelength": 1.86
                },
                {
                    "back_reflectance": 0.9812,
                    "front_reflectance": 0.87,
                    "transmittance": 0.0003,
                    "wavelength": 1.865
                },
                {
                    "back_reflectance": 0.9815,
                    "front_reflectance": 0.8693,
                    "transmittance": 0.0004,
                    "wavelength": 1.87
                },
                {
                    "back_reflectance": 0.9815,
                    "front_reflectance": 0.8686,
                    "transmittance": 0.0003,
                    "wavelength": 1.875
                },
                {
                    "back_reflectance": 0.9813,
                    "front_reflectance": 0.8683,
                    "transmittance": 0.0002,
                    "wavelength": 1.88
                },
                {
                    "back_reflectance": 0.9813,
                    "front_reflectance": 0.8675,
                    "transmittance": 0.0001,
                    "wavelength": 1.885
                },
                {
                    "back_reflectance": 0.9814,
                    "front_reflectance": 0.867,
                    "transmittance": 0,
                    "wavelength": 1.89
                },
                {
                    "back_reflectance": 0.9814,
                    "front_reflectance": 0.8663,
                    "transmittance": 0.0001,
                    "wavelength": 1.895
                },
                {
                    "back_reflectance": 0.9815,
                    "front_reflectance": 0.8656,
                    "transmittance": 0.0003,
                    "wavelength": 1.9
                },
                {
                    "back_reflectance": 0.9817,
                    "front_reflectance": 0.8652,
                    "transmittance": 0.0002,
                    "wavelength": 1.905
                },
                {
                    "back_reflectance": 0.9817,
                    "front_reflectance": 0.8651,
                    "transmittance": 0,
                    "wavelength": 1.91
                },
                {
                    "back_reflectance": 0.9817,
                    "front_reflectance": 0.8646,
                    "transmittance": 0.0001,
                    "wavelength": 1.915
                },
                {
                    "back_reflectance": 0.9817,
                    "front_reflectance": 0.8641,
                    "transmittance": 0.0001,
                    "wavelength": 1.92
                },
                {
                    "back_reflectance": 0.9815,
                    "front_reflectance": 0.8641,
                    "transmittance": 0,
                    "wavelength": 1.925
                },
                {
                    "back_reflectance": 0.9815,
                    "front_reflectance": 0.8631,
                    "transmittance": 0.0003,
                    "wavelength": 1.93
                },
                {
                    "back_reflectance": 0.9816,
                    "front_reflectance": 0.8627,
                    "transmittance": 0.0001,
                    "wavelength": 1.935
                },
                {
                    "back_reflectance": 0.9816,
                    "front_reflectance": 0.8626,
                    "transmittance": 0.0002,
                    "wavelength": 1.94
                },
                {
                    "back_reflectance": 0.9816,
                    "front_reflectance": 0.8619,
                    "transmittance": 0.0001,
                    "wavelength": 1.945
                },
                {
                    "back_reflectance": 0.9817,
                    "front_reflectance": 0.8616,
                    "transmittance": 0,
                    "wavelength": 1.95
                },
                {
                    "back_reflectance": 0.9818,
                    "front_reflectance": 0.8611,
                    "transmittance": 0.0001,
                    "wavelength": 1.955
                },
                {
                    "back_reflectance": 0.9821,
                    "front_reflectance": 0.8607,
                    "transmittance": 0.0002,
                    "wavelength": 1.96
                },
                {
                    "back_reflectance": 0.982,
                    "front_reflectance": 0.8598,
                    "transmittance": 0.0001,
                    "wavelength": 1.965
                },
                {
                    "back_reflectance": 0.982,
                    "front_reflectance": 0.8589,
                    "transmittance": 0.0001,
                    "wavelength": 1.97
                },
                {
                    "back_reflectance": 0.9819,
                    "front_reflectance": 0.858,
                    "transmittance": 0.0002,
                    "wavelength": 1.975
                },
                {
                    "back_reflectance": 0.9818,
                    "front_reflectance": 0.8571,
                    "transmittance": 0.0001,
                    "wavelength": 1.98
                },
                {
                    "back_reflectance": 0.9819,
                    "front_reflectance": 0.8561,
                    "transmittance": 0.0001,
                    "wavelength": 1.985
                },
                {
                    "back_reflectance": 0.9818,
                    "front_reflectance": 0.8553,
                    "transmittance": 0,
                    "wavelength": 1.99
                },
                {
                    "back_reflectance": 0.9819,
                    "front_reflectance": 0.8547,
                    "transmittance": 0,
                    "wavelength": 1.995
                },
                {
                    "back_reflectance": 0.982,
                    "front_reflectance": 0.8538,
                    "transmittance": 0,
                    "wavelength": 2
                },
                {
                    "back_reflectance": 0.9818,
                    "front_reflectance": 0.8526,
                    "transmittance": 0,
                    "wavelength": 2.005
                },
                {
                    "back_reflectance": 0.9819,
                    "front_reflectance": 0.8521,
                    "transmittance": 0.0001,
                    "wavelength": 2.01
                },
                {
                    "back_reflectance": 0.982,
                    "front_reflectance": 0.8519,
                    "transmittance": 0.0002,
                    "wavelength": 2.015
                },
                {
                    "back_reflectance": 0.982,
                    "front_reflectance": 0.851,
                    "transmittance": 0.0002,
                    "wavelength": 2.02
                },
                {
                    "back_reflectance": 0.9819,
                    "front_reflectance": 0.8501,
                    "transmittance": 0,
                    "wavelength": 2.025
                },
                {
                    "back_reflectance": 0.9819,
                    "front_reflectance": 0.8501,
                    "transmittance": 0,
                    "wavelength": 2.03
                },
                {
                    "back_reflectance": 0.9819,
                    "front_reflectance": 0.8498,
                    "transmittance": 0.0001,
                    "wavelength": 2.035
                },
                {
                    "back_reflectance": 0.982,
                    "front_reflectance": 0.849,
                    "transmittance": 0.0002,
                    "wavelength": 2.04
                },
                {
                    "back_reflectance": 0.982,
                    "front_reflectance": 0.8487,
                    "transmittance": 0.0001,
                    "wavelength": 2.045
                },
                {
                    "back_reflectance": 0.982,
                    "front_reflectance": 0.8483,
                    "transmittance": 0.0001,
                    "wavelength": 2.05
                },
                {
                    "back_reflectance": 0.982,
                    "front_reflectance": 0.8476,
                    "transmittance": 0.0002,
                    "wavelength": 2.055
                },
                {
                    "back_reflectance": 0.9822,
                    "front_reflectance": 0.8473,
                    "transmittance": 0.0002,
                    "wavelength": 2.06
                },
                {
                    "back_reflectance": 0.9822,
                    "front_reflectance": 0.847,
                    "transmittance": 0.0001,
                    "wavelength": 2.065
                },
                {
                    "back_reflectance": 0.9819,
                    "front_reflectance": 0.8468,
                    "transmittance": 0.0001,
                    "wavelength": 2.07
                },
                {
                    "back_reflectance": 0.9819,
                    "front_reflectance": 0.8463,
                    "transmittance": 0.0001,
                    "wavelength": 2.075
                },
                {
                    "back_reflectance": 0.9821,
                    "front_reflectance": 0.8457,
                    "transmittance": 0.0002,
                    "wavelength": 2.08
                },
                {
                    "back_reflectance": 0.9821,
                    "front_reflectance": 0.8453,
                    "transmittance": 0.0002,
                    "wavelength": 2.085
                },
                {
                    "back_reflectance": 0.982,
                    "front_reflectance": 0.8447,
                    "transmittance": 0.0003,
                    "wavelength": 2.09
                },
                {
                    "back_reflectance": 0.9821,
                    "front_reflectance": 0.8441,
                    "transmittance": 0.0001,
                    "wavelength": 2.095
                },
                {
                    "back_reflectance": 0.982,
                    "front_reflectance": 0.8433,
                    "transmittance": 0.0002,
                    "wavelength": 2.1
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.843,
                    "transmittance": 0.0001,
                    "wavelength": 2.105
                },
                {
                    "back_reflectance": 0.9822,
                    "front_reflectance": 0.8424,
                    "transmittance": 0.0001,
                    "wavelength": 2.11
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.8413,
                    "transmittance": 0.0001,
                    "wavelength": 2.115
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.8403,
                    "transmittance": 0.0001,
                    "wavelength": 2.12
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.8398,
                    "transmittance": 0,
                    "wavelength": 2.125
                },
                {
                    "back_reflectance": 0.9821,
                    "front_reflectance": 0.8385,
                    "transmittance": 0.0001,
                    "wavelength": 2.13
                },
                {
                    "back_reflectance": 0.9822,
                    "front_reflectance": 0.8367,
                    "transmittance": 0,
                    "wavelength": 2.135
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.8353,
                    "transmittance": 0,
                    "wavelength": 2.14
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.8333,
                    "transmittance": 0,
                    "wavelength": 2.145
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.8312,
                    "transmittance": 0,
                    "wavelength": 2.15
                },
                {
                    "back_reflectance": 0.9822,
                    "front_reflectance": 0.8274,
                    "transmittance": 0.0002,
                    "wavelength": 2.155
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.8237,
                    "transmittance": 0,
                    "wavelength": 2.16
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.8194,
                    "transmittance": 0,
                    "wavelength": 2.165
                },
                {
                    "back_reflectance": 0.9824,
                    "front_reflectance": 0.8156,
                    "transmittance": 0,
                    "wavelength": 2.17
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.8123,
                    "transmittance": 0.0001,
                    "wavelength": 2.175
                },
                {
                    "back_reflectance": 0.9824,
                    "front_reflectance": 0.8081,
                    "transmittance": 0.0001,
                    "wavelength": 2.18
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.8047,
                    "transmittance": 0,
                    "wavelength": 2.185
                },
                {
                    "back_reflectance": 0.9825,
                    "front_reflectance": 0.801,
                    "transmittance": 0.0001,
                    "wavelength": 2.19
                },
                {
                    "back_reflectance": 0.9824,
                    "front_reflectance": 0.7973,
                    "transmittance": 0.0001,
                    "wavelength": 2.195
                },
                {
                    "back_reflectance": 0.9825,
                    "front_reflectance": 0.7928,
                    "transmittance": 0.0001,
                    "wavelength": 2.2
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.7898,
                    "transmittance": 0,
                    "wavelength": 2.205
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.7871,
                    "transmittance": 0.0002,
                    "wavelength": 2.21
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.7849,
                    "transmittance": 0,
                    "wavelength": 2.215
                },
                {
                    "back_reflectance": 0.9825,
                    "front_reflectance": 0.7829,
                    "transmittance": 0.0002,
                    "wavelength": 2.22
                },
                {
                    "back_reflectance": 0.9827,
                    "front_reflectance": 0.7813,
                    "transmittance": 0.0001,
                    "wavelength": 2.225
                },
                {
                    "back_reflectance": 0.9822,
                    "front_reflectance": 0.7794,
                    "transmittance": 0.0003,
                    "wavelength": 2.23
                },
                {
                    "back_reflectance": 0.9825,
                    "front_reflectance": 0.7788,
                    "transmittance": 0,
                    "wavelength": 2.235
                },
                {
                    "back_reflectance": 0.9827,
                    "front_reflectance": 0.7781,
                    "transmittance": 0,
                    "wavelength": 2.24
                },
                {
                    "back_reflectance": 0.9827,
                    "front_reflectance": 0.7778,
                    "transmittance": 0.0001,
                    "wavelength": 2.245
                },
                {
                    "back_reflectance": 0.9825,
                    "front_reflectance": 0.7775,
                    "transmittance": 0.0002,
                    "wavelength": 2.25
                },
                {
                    "back_reflectance": 0.9825,
                    "front_reflectance": 0.7782,
                    "transmittance": 0.0001,
                    "wavelength": 2.255
                },
                {
                    "back_reflectance": 0.9825,
                    "front_reflectance": 0.7789,
                    "transmittance": 0,
                    "wavelength": 2.26
                },
                {
                    "back_reflectance": 0.9826,
                    "front_reflectance": 0.78,
                    "transmittance": 0,
                    "wavelength": 2.265
                },
                {
                    "back_reflectance": 0.9825,
                    "front_reflectance": 0.781,
                    "transmittance": 0.0001,
                    "wavelength": 2.27
                },
                {
                    "back_reflectance": 0.9825,
                    "front_reflectance": 0.7827,
                    "transmittance": 0.0004,
                    "wavelength": 2.275
                },
                {
                    "back_reflectance": 0.9825,
                    "front_reflectance": 0.7838,
                    "transmittance": 0.0001,
                    "wavelength": 2.28
                },
                {
                    "back_reflectance": 0.9824,
                    "front_reflectance": 0.7851,
                    "transmittance": 0.0001,
                    "wavelength": 2.285
                },
                {
                    "back_reflectance": 0.9825,
                    "front_reflectance": 0.7861,
                    "transmittance": 0.0002,
                    "wavelength": 2.29
                },
                {
                    "back_reflectance": 0.9826,
                    "front_reflectance": 0.7876,
                    "transmittance": 0.0001,
                    "wavelength": 2.295
                },
                {
                    "back_reflectance": 0.9827,
                    "front_reflectance": 0.789,
                    "transmittance": 0.0001,
                    "wavelength": 2.3
                },
                {
                    "back_reflectance": 0.9827,
                    "front_reflectance": 0.7891,
                    "transmittance": 0,
                    "wavelength": 2.305
                },
                {
                    "back_reflectance": 0.9827,
                    "front_reflectance": 0.7895,
                    "transmittance": 0.0002,
                    "wavelength": 2.31
                },
                {
                    "back_reflectance": 0.9827,
                    "front_reflectance": 0.7892,
                    "transmittance": 0.0001,
                    "wavelength": 2.315
                },
                {
                    "back_reflectance": 0.9827,
                    "front_reflectance": 0.7897,
                    "transmittance": 0.0001,
                    "wavelength": 2.32
                },
                {
                    "back_reflectance": 0.9828,
                    "front_reflectance": 0.7895,
                    "transmittance": 0,
                    "wavelength": 2.325
                },
                {
                    "back_reflectance": 0.9828,
                    "front_reflectance": 0.7896,
                    "transmittance": 0.0001,
                    "wavelength": 2.33
                },
                {
                    "back_reflectance": 0.9827,
                    "front_reflectance": 0.789,
                    "transmittance": 0,
                    "wavelength": 2.335
                },
                {
                    "back_reflectance": 0.9829,
                    "front_reflectance": 0.7885,
                    "transmittance": 0,
                    "wavelength": 2.34
                },
                {
                    "back_reflectance": 0.983,
                    "front_reflectance": 0.7887,
                    "transmittance": 0,
                    "wavelength": 2.345
                },
                {
                    "back_reflectance": 0.9831,
                    "front_reflectance": 0.7876,
                    "transmittance": 0,
                    "wavelength": 2.35
                },
                {
                    "back_reflectance": 0.9829,
                    "front_reflectance": 0.7872,
                    "transmittance": 0.0002,
                    "wavelength": 2.355
                },
                {
                    "back_reflectance": 0.9829,
                    "front_reflectance": 0.7873,
                    "transmittance": 0,
                    "wavelength": 2.36
                },
                {
                    "back_reflectance": 0.983,
                    "front_reflectance": 0.7865,
                    "transmittance": 0,
                    "wavelength": 2.365
                },
                {
                    "back_reflectance": 0.9829,
                    "front_reflectance": 0.7859,
                    "transmittance": 0,
                    "wavelength": 2.37
                },
                {
                    "back_reflectance": 0.9828,
                    "front_reflectance": 0.785,
                    "transmittance": 0.0001,
                    "wavelength": 2.375
                },
                {
                    "back_reflectance": 0.983,
                    "front_reflectance": 0.7839,
                    "transmittance": 0,
                    "wavelength": 2.38
                },
                {
                    "back_reflectance": 0.9828,
                    "front_reflectance": 0.7827,
                    "transmittance": 0.0001,
                    "wavelength": 2.385
                },
                {
                    "back_reflectance": 0.9829,
                    "front_reflectance": 0.7811,
                    "transmittance": 0,
                    "wavelength": 2.39
                },
                {
                    "back_reflectance": 0.9831,
                    "front_reflectance": 0.7799,
                    "transmittance": 0,
                    "wavelength": 2.395
                },
                {
                    "back_reflectance": 0.983,
                    "front_reflectance": 0.7784,
                    "transmittance": 0,
                    "wavelength": 2.4
                },
                {
                    "back_reflectance": 0.9832,
                    "front_reflectance": 0.7757,
                    "transmittance": 0,
                    "wavelength": 2.405
                },
                {
                    "back_reflectance": 0.9833,
                    "front_reflectance": 0.7731,
                    "transmittance": 0,
                    "wavelength": 2.41
                },
                {
                    "back_reflectance": 0.9829,
                    "front_reflectance": 0.7702,
                    "transmittance": 0,
                    "wavelength": 2.415
                },
                {
                    "back_reflectance": 0.9834,
                    "front_reflectance": 0.7673,
                    "transmittance": 0,
                    "wavelength": 2.42
                },
                {
                    "back_reflectance": 0.983,
                    "front_reflectance": 0.7655,
                    "transmittance": 0,
                    "wavelength": 2.425
                },
                {
                    "back_reflectance": 0.9834,
                    "front_reflectance": 0.7624,
                    "transmittance": 0,
                    "wavelength": 2.43
                },
                {
                    "back_reflectance": 0.9832,
                    "front_reflectance": 0.7593,
                    "transmittance": 0.0001,
                    "wavelength": 2.435
                },
                {
                    "back_reflectance": 0.983,
                    "front_reflectance": 0.7559,
                    "transmittance": 0.0002,
                    "wavelength": 2.44
                },
                {
                    "back_reflectance": 0.9832,
                    "front_reflectance": 0.7525,
                    "transmittance": 0.0002,
                    "wavelength": 2.445
                },
                {
                    "back_reflectance": 0.9831,
                    "front_reflectance": 0.7495,
                    "transmittance": 0,
                    "wavelength": 2.45
                },
                {
                    "back_reflectance": 0.9833,
                    "front_reflectance": 0.7477,
                    "transmittance": 0,
                    "wavelength": 2.455
                },
                {
                    "back_reflectance": 0.9831,
                    "front_reflectance": 0.7459,
                    "transmittance": 0,
                    "wavelength": 2.46
                },
                {
                    "back_reflectance": 0.983,
                    "front_reflectance": 0.7435,
                    "transmittance": 0,
                    "wavelength": 2.465
                },
                {
                    "back_reflectance": 0.9831,
                    "front_reflectance": 0.7416,
                    "transmittance": 0.0001,
                    "wavelength": 2.47
                },
                {
                    "back_reflectance": 0.9828,
                    "front_reflectance": 0.7386,
                    "transmittance": 0.0002,
                    "wavelength": 2.475
                },
                {
                    "back_reflectance": 0.9829,
                    "front_reflectance": 0.7351,
                    "transmittance": 0.0002,
                    "wavelength": 2.48
                },
                {
                    "back_reflectance": 0.9828,
                    "front_reflectance": 0.7324,
                    "transmittance": 0,
                    "wavelength": 2.485
                },
                {
                    "back_reflectance": 0.9835,
                    "front_reflectance": 0.7331,
                    "transmittance": 0.0002,
                    "wavelength": 2.49
                },
                {
                    "back_reflectance": 0.9827,
                    "front_reflectance": 0.7323,
                    "transmittance": 0,
                    "wavelength": 2.495
                },
                {
                    "back_reflectance": 0.9823,
                    "front_reflectance": 0.7279,
                    "transmittance": 0.0007,
                    "wavelength": 2.5
                }
            ],
            "front_reflectance_1": 0.0602,
            "front_reflectance_2": 0.0732,
            "front_reflectance_3": 0.0904,
            "front_reflectance_4": 0.1107,
            "transmittance_1": 0.0105,
            "transmittance_2": 0.0148,
            "transmittance_3": 0.0195,
            "transmittance_4": 0.0242,
            "wavelength_1": 0.3,
            "wavelength_2": 0.305,
            "wavelength_3": 0.31,
            "wavelength_4": 0.315
        },
        "Starphire  6mm_0.0057_Solarban 72 (2) on Starphire - Solarban 72 (4) on Starphire - Starphire (Krypton)Optical": {
            "back_reflectance_1": 0.0323,
            "back_reflectance_2": 0.057,
            "back_reflectance_3": 0.0631,
            "back_reflectance_4": 0.0692,
            "extensions": [
                {
                    "back_reflectance": 0.0748,
                    "front_reflectance": 0.0714,
                    "transmittance": 0.6985,
                    "wavelength": 0.32
                },
                {
                    "back_reflectance": 0.0796,
                    "front_reflectance": 0.0759,
                    "transmittance": 0.7594,
                    "wavelength": 0.325
                },
                {
                    "back_reflectance": 0.0835,
                    "front_reflectance": 0.0794,
                    "transmittance": 0.8061,
                    "wavelength": 0.33
                },
                {
                    "back_reflectance": 0.086,
                    "front_reflectance": 0.082,
                    "transmittance": 0.8399,
                    "wavelength": 0.335
                },
                {
                    "back_reflectance": 0.0881,
                    "front_reflectance": 0.0839,
                    "transmittance": 0.8639,
                    "wavelength": 0.34
                },
                {
                    "back_reflectance": 0.0889,
                    "front_reflectance": 0.0849,
                    "transmittance": 0.8797,
                    "wavelength": 0.345
                },
                {
                    "back_reflectance": 0.0895,
                    "front_reflectance": 0.0857,
                    "transmittance": 0.8901,
                    "wavelength": 0.35
                },
                {
                    "back_reflectance": 0.0901,
                    "front_reflectance": 0.0863,
                    "transmittance": 0.8972,
                    "wavelength": 0.355
                },
                {
                    "back_reflectance": 0.09,
                    "front_reflectance": 0.0865,
                    "transmittance": 0.9013,
                    "wavelength": 0.36
                },
                {
                    "back_reflectance": 0.0893,
                    "front_reflectance": 0.0864,
                    "transmittance": 0.9037,
                    "wavelength": 0.365
                },
                {
                    "back_reflectance": 0.0882,
                    "front_reflectance": 0.0863,
                    "transmittance": 0.9054,
                    "wavelength": 0.37
                },
                {
                    "back_reflectance": 0.0879,
                    "front_reflectance": 0.0862,
                    "transmittance": 0.9058,
                    "wavelength": 0.375
                },
                {
                    "back_reflectance": 0.0879,
                    "front_reflectance": 0.0861,
                    "transmittance": 0.9056,
                    "wavelength": 0.38
                },
                {
                    "back_reflectance": 0.0875,
                    "front_reflectance": 0.0859,
                    "transmittance": 0.9066,
                    "wavelength": 0.385
                },
                {
                    "back_reflectance": 0.0869,
                    "front_reflectance": 0.0859,
                    "transmittance": 0.9075,
                    "wavelength": 0.39
                },
                {
                    "back_reflectance": 0.0867,
                    "front_reflectance": 0.0858,
                    "transmittance": 0.908,
                    "wavelength": 0.395
                },
                {
                    "back_reflectance": 0.0862,
                    "front_reflectance": 0.0855,
                    "transmittance": 0.9081,
                    "wavelength": 0.4
                },
                {
                    "back_reflectance": 0.086,
                    "front_reflectance": 0.0853,
                    "transmittance": 0.908,
                    "wavelength": 0.41
                },
                {
                    "back_reflectance": 0.0856,
                    "front_reflectance": 0.0849,
                    "transmittance": 0.9081,
                    "wavelength": 0.42
                },
                {
                    "back_reflectance": 0.0854,
                    "front_reflectance": 0.0846,
                    "transmittance": 0.9085,
                    "wavelength": 0.43
                },
                {
                    "back_reflectance": 0.0851,
                    "front_reflectance": 0.0844,
                    "transmittance": 0.9087,
                    "wavelength": 0.44
                },
                {
                    "back_reflectance": 0.0849,
                    "front_reflectance": 0.0842,
                    "transmittance": 0.9093,
                    "wavelength": 0.45
                },
                {
                    "back_reflectance": 0.0844,
                    "front_reflectance": 0.0839,
                    "transmittance": 0.9102,
                    "wavelength": 0.46
                },
                {
                    "back_reflectance": 0.0839,
                    "front_reflectance": 0.0835,
                    "transmittance": 0.9101,
                    "wavelength": 0.47
                },
                {
                    "back_reflectance": 0.0839,
                    "front_reflectance": 0.0833,
                    "transmittance": 0.9107,
                    "wavelength": 0.48
                },
                {
                    "back_reflectance": 0.0837,
                    "front_reflectance": 0.0833,
                    "transmittance": 0.9114,
                    "wavelength": 0.49
                },
                {
                    "back_reflectance": 0.0831,
                    "front_reflectance": 0.083,
                    "transmittance": 0.9118,
                    "wavelength": 0.5
                },
                {
                    "back_reflectance": 0.083,
                    "front_reflectance": 0.0827,
                    "transmittance": 0.9123,
                    "wavelength": 0.51
                },
                {
                    "back_reflectance": 0.0828,
                    "front_reflectance": 0.0825,
                    "transmittance": 0.912,
                    "wavelength": 0.52
                },
                {
                    "back_reflectance": 0.0828,
                    "front_reflectance": 0.0824,
                    "transmittance": 0.9121,
                    "wavelength": 0.53
                },
                {
                    "back_reflectance": 0.0827,
                    "front_reflectance": 0.0822,
                    "transmittance": 0.912,
                    "wavelength": 0.54
                },
                {
                    "back_reflectance": 0.0828,
                    "front_reflectance": 0.0821,
                    "transmittance": 0.9122,
                    "wavelength": 0.55
                },
                {
                    "back_reflectance": 0.0827,
                    "front_reflectance": 0.0819,
                    "transmittance": 0.9119,
                    "wavelength": 0.56
                },
                {
                    "back_reflectance": 0.0828,
                    "front_reflectance": 0.0818,
                    "transmittance": 0.9116,
                    "wavelength": 0.57
                },
                {
                    "back_reflectance": 0.0825,
                    "front_reflectance": 0.0815,
                    "transmittance": 0.9109,
                    "wavelength": 0.58
                },
                {
                    "back_reflectance": 0.0826,
                    "front_reflectance": 0.0814,
                    "transmittance": 0.9104,
                    "wavelength": 0.59
                },
                {
                    "back_reflectance": 0.0824,
                    "front_reflectance": 0.0812,
                    "transmittance": 0.9096,
                    "wavelength": 0.6
                },
                {
                    "back_reflectance": 0.0823,
                    "front_reflectance": 0.081,
                    "transmittance": 0.9091,
                    "wavelength": 0.61
                },
                {
                    "back_reflectance": 0.0821,
                    "front_reflectance": 0.0807,
                    "transmittance": 0.908,
                    "wavelength": 0.62
                },
                {
                    "back_reflectance": 0.0822,
                    "front_reflectance": 0.0806,
                    "transmittance": 0.9068,
                    "wavelength": 0.63
                },
                {
                    "back_reflectance": 0.0821,
                    "front_reflectance": 0.0804,
                    "transmittance": 0.9062,
                    "wavelength": 0.64
                },
                {
                    "back_reflectance": 0.0822,
                    "front_reflectance": 0.0802,
                    "transmittance": 0.9051,
                    "wavelength": 0.65
                },
                {
                    "back_reflectance": 0.0819,
                    "front_reflectance": 0.0799,
                    "transmittance": 0.9039,
                    "wavelength": 0.66
                },
                {
                    "back_reflectance": 0.0816,
                    "front_reflectance": 0.0798,
                    "transmittance": 0.903,
                    "wavelength": 0.67
                },
                {
                    "back_reflectance": 0.0816,
                    "front_reflectance": 0.0795,
                    "transmittance": 0.9017,
                    "wavelength": 0.68
                },
                {
                    "back_reflectance": 0.0816,
                    "front_reflectance": 0.0793,
                    "transmittance": 0.9006,
                    "wavelength": 0.69
                },
                {
                    "back_reflectance": 0.0815,
                    "front_reflectance": 0.0791,
                    "transmittance": 0.8994,
                    "wavelength": 0.7
                },
                {
                    "back_reflectance": 0.0814,
                    "front_reflectance": 0.079,
                    "transmittance": 0.8988,
                    "wavelength": 0.71
                },
                {
                    "back_reflectance": 0.0813,
                    "front_reflectance": 0.0788,
                    "transmittance": 0.8974,
                    "wavelength": 0.72
                },
                {
                    "back_reflectance": 0.0812,
                    "front_reflectance": 0.0786,
                    "transmittance": 0.896,
                    "wavelength": 0.73
                },
                {
                    "back_reflectance": 0.081,
                    "front_reflectance": 0.0785,
                    "transmittance": 0.8951,
                    "wavelength": 0.74
                },
                {
                    "back_reflectance": 0.0808,
                    "front_reflectance": 0.0782,
                    "transmittance": 0.893,
                    "wavelength": 0.75
                },
                {
                    "back_reflectance": 0.0805,
                    "front_reflectance": 0.0779,
                    "transmittance": 0.8916,
                    "wavelength": 0.76
                },
                {
                    "back_reflectance": 0.0805,
                    "front_reflectance": 0.0778,
                    "transmittance": 0.8908,
                    "wavelength": 0.77
                },
                {
                    "back_reflectance": 0.08,
                    "front_reflectance": 0.0776,
                    "transmittance": 0.8886,
                    "wavelength": 0.78
                },
                {
                    "back_reflectance": 0.0799,
                    "front_reflectance": 0.0774,
                    "transmittance": 0.8876,
                    "wavelength": 0.79
                },
                {
                    "back_reflectance": 0.0795,
                    "front_reflectance": 0.0771,
                    "transmittance": 0.8866,
                    "wavelength": 0.8
                },
                {
                    "back_reflectance": 0.0798,
                    "front_reflectance": 0.0773,
                    "transmittance": 0.8858,
                    "wavelength": 0.81
                },
                {
                    "back_reflectance": 0.0795,
                    "front_reflectance": 0.077,
                    "transmittance": 0.8842,
                    "wavelength": 0.82
                },
                {
                    "back_reflectance": 0.0791,
                    "front_reflectance": 0.0768,
                    "transmittance": 0.884,
                    "wavelength": 0.83
                },
                {
                    "back_reflectance": 0.0793,
                    "front_reflectance": 0.0767,
                    "transmittance": 0.8825,
                    "wavelength": 0.84
                },
                {
                    "back_reflectance": 0.0784,
                    "front_reflectance": 0.0762,
                    "transmittance": 0.8791,
                    "wavelength": 0.85
                },
                {
                    "back_reflectance": 0.0802,
                    "front_reflectance": 0.0777,
                    "transmittance": 0.8796,
                    "wavelength": 0.86
                },
                {
                    "back_reflectance": 0.08,
                    "front_reflectance": 0.0773,
                    "transmittance": 0.8798,
                    "wavelength": 0.87
                },
                {
                    "back_reflectance": 0.0796,
                    "front_reflectance": 0.0772,
                    "transmittance": 0.8789,
                    "wavelength": 0.88
                },
                {
                    "back_reflectance": 0.0797,
                    "front_reflectance": 0.077,
                    "transmittance": 0.8778,
                    "wavelength": 0.89
                },
                {
                    "back_reflectance": 0.0789,
                    "front_reflectance": 0.0768,
                    "transmittance": 0.877,
                    "wavelength": 0.9
                },
                {
                    "back_reflectance": 0.0789,
                    "front_reflectance": 0.0766,
                    "transmittance": 0.8763,
                    "wavelength": 0.91
                },
                {
                    "back_reflectance": 0.0782,
                    "front_reflectance": 0.0763,
                    "transmittance": 0.8753,
                    "wavelength": 0.92
                },
                {
                    "back_reflectance": 0.0786,
                    "front_reflectance": 0.0763,
                    "transmittance": 0.8745,
                    "wavelength": 0.93
                },
                {
                    "back_reflectance": 0.0788,
                    "front_reflectance": 0.0764,
                    "transmittance": 0.874,
                    "wavelength": 0.94
                },
                {
                    "back_reflectance": 0.0783,
                    "front_reflectance": 0.0761,
                    "transmittance": 0.8734,
                    "wavelength": 0.95
                },
                {
                    "back_reflectance": 0.0782,
                    "front_reflectance": 0.076,
                    "transmittance": 0.8727,
                    "wavelength": 0.96
                },
                {
                    "back_reflectance": 0.0781,
                    "front_reflectance": 0.0759,
                    "transmittance": 0.8721,
                    "wavelength": 0.97
                },
                {
                    "back_reflectance": 0.0781,
                    "front_reflectance": 0.0758,
                    "transmittance": 0.8716,
                    "wavelength": 0.98
                },
                {
                    "back_reflectance": 0.0781,
                    "front_reflectance": 0.0758,
                    "transmittance": 0.8711,
                    "wavelength": 0.99
                },
                {
                    "back_reflectance": 0.078,
                    "front_reflectance": 0.0756,
                    "transmittance": 0.8708,
                    "wavelength": 1
                },
                {
                    "back_reflectance": 0.0776,
                    "front_reflectance": 0.0754,
                    "transmittance": 0.869,
                    "wavelength": 1.05
                },
                {
                    "back_reflectance": 0.0772,
                    "front_reflectance": 0.075,
                    "transmittance": 0.8684,
                    "wavelength": 1.1
                },
                {
                    "back_reflectance": 0.077,
                    "front_reflectance": 0.0748,
                    "transmittance": 0.8684,
                    "wavelength": 1.15
                },
                {
                    "back_reflectance": 0.0768,
                    "front_reflectance": 0.0747,
                    "transmittance": 0.8688,
                    "wavelength": 1.2
                },
                {
                    "back_reflectance": 0.0766,
                    "front_reflectance": 0.0746,
                    "transmittance": 0.8698,
                    "wavelength": 1.25
                },
                {
                    "back_reflectance": 0.0764,
                    "front_reflectance": 0.0746,
                    "transmittance": 0.8715,
                    "wavelength": 1.3
                },
                {
                    "back_reflectance": 0.0761,
                    "front_reflectance": 0.0745,
                    "transmittance": 0.8737,
                    "wavelength": 1.35
                },
                {
                    "back_reflectance": 0.0762,
                    "front_reflectance": 0.0744,
                    "transmittance": 0.874,
                    "wavelength": 1.4
                },
                {
                    "back_reflectance": 0.0762,
                    "front_reflectance": 0.0746,
                    "transmittance": 0.878,
                    "wavelength": 1.45
                },
                {
                    "back_reflectance": 0.0763,
                    "front_reflectance": 0.0747,
                    "transmittance": 0.8827,
                    "wavelength": 1.5
                },
                {
                    "back_reflectance": 0.0763,
                    "front_reflectance": 0.0748,
                    "transmittance": 0.8858,
                    "wavelength": 1.55
                },
                {
                    "back_reflectance": 0.0761,
                    "front_reflectance": 0.0748,
                    "transmittance": 0.8882,
                    "wavelength": 1.6
                },
                {
                    "back_reflectance": 0.0756,
                    "front_reflectance": 0.0745,
                    "transmittance": 0.8887,
                    "wavelength": 1.65
                },
                {
                    "back_reflectance": 0.0756,
                    "front_reflectance": 0.0744,
                    "transmittance": 0.8884,
                    "wavelength": 1.7
                },
                {
                    "back_reflectance": 0.0751,
                    "front_reflectance": 0.074,
                    "transmittance": 0.8862,
                    "wavelength": 1.75
                },
                {
                    "back_reflectance": 0.0745,
                    "front_reflectance": 0.0735,
                    "transmittance": 0.8828,
                    "wavelength": 1.8
                },
                {
                    "back_reflectance": 0.0741,
                    "front_reflectance": 0.0731,
                    "transmittance": 0.8801,
                    "wavelength": 1.85
                },
                {
                    "back_reflectance": 0.0734,
                    "front_reflectance": 0.0725,
                    "transmittance": 0.8767,
                    "wavelength": 1.9
                },
                {
                    "back_reflectance": 0.0734,
                    "front_reflectance": 0.0725,
                    "transmittance": 0.8746,
                    "wavelength": 1.95
                },
                {
                    "back_reflectance": 0.0724,
                    "front_reflectance": 0.0718,
                    "transmittance": 0.8705,
                    "wavelength": 2
                },
                {
                    "back_reflectance": 0.0722,
                    "front_reflectance": 0.0715,
                    "transmittance": 0.8678,
                    "wavelength": 2.05
                },
                {
                    "back_reflectance": 0.072,
                    "front_reflectance": 0.0711,
                    "transmittance": 0.865,
                    "wavelength": 2.1
                },
                {
                    "back_reflectance": 0.0705,
                    "front_reflectance": 0.0701,
                    "transmittance": 0.8581,
                    "wavelength": 2.15
                },
                {
                    "back_reflectance": 0.0692,
                    "front_reflectance": 0.0686,
                    "transmittance": 0.8366,
                    "wavelength": 2.2
                },
                {
                    "back_reflectance": 0.0686,
                    "front_reflectance": 0.0681,
                    "transmittance": 0.83,
                    "wavelength": 2.25
                },
                {
                    "back_reflectance": 0.0697,
                    "front_reflectance": 0.0688,
                    "transmittance": 0.8356,
                    "wavelength": 2.3
                },
                {
                    "back_reflectance": 0.0682,
                    "front_reflectance": 0.0676,
                    "transmittance": 0.8346,
                    "wavelength": 2.35
                },
                {
                    "back_reflectance": 0.0674,
                    "front_reflectance": 0.0678,
                    "transmittance": 0.8297,
                    "wavelength": 2.4
                },
                {
                    "back_reflectance": 0.0659,
                    "front_reflectance": 0.0661,
                    "transmittance": 0.8133,
                    "wavelength": 2.45
                },
                {
                    "back_reflectance": 0.0641,
                    "front_reflectance": 0.0646,
                    "transmittance": 0.8014,
                    "wavelength": 2.5
                }
            ],
            "front_reflectance_1": 0.0499,
            "front_reflectance_2": 0.0563,
            "front_reflectance_3": 0.0612,
            "front_reflectance_4": 0.0665,
            "transmittance_1": 0.3137,
            "transmittance_2": 0.4279,
            "transmittance_3": 0.5314,
            "transmittance_4": 0.6222,
            "wavelength_1": 0.3,
            "wavelength_2": 0.305,
            "wavelength_3": 0.31,
            "wavelength_4": 0.315
        }
    },
    "NodeList": {
        "2F_Circ_1_9 Inlets": {
            "nodes": [
                {
                    "node_name": "Node 2F_Circ_1_9 In"
                }
            ]
        },
        "2F_Circ_2_10 Inlets": {
            "nodes": [
                {
                    "node_name": "Node 2F_Circ_2_10 In"
                }
            ]
        },
        "2F_Office_8 Inlets": {
            "nodes": [
                {
                    "node_name": "Node 2F_Office_8 In"
                }
            ]
        },
        "2F_Toilet_11 Inlets": {
            "nodes": [
                {
                    "node_name": "Node 2F_Toilet_11 In"
                }
            ]
        },
        "GF_Circ_1_4 Inlets": {
            "nodes": [
                {
                    "node_name": "Node GF_Circ_1_4 In"
                }
            ]
        },
        "GF_Circ_2_5 Inlets": {
            "nodes": [
                {
                    "node_name": "Node GF_Circ_2_5 In"
                }
            ]
        },
        "GF_Meeting_1_2 Inlets": {
            "nodes": [
                {
                    "node_name": "Node GF_Meeting_1_2 In"
                }
            ]
        },
        "GF_Meeting_2_3 Inlets": {
            "nodes": [
                {
                    "node_name": "Node GF_Meeting_2_3 In"
                }
            ]
        },
        "GF_Office_1_0 Inlets": {
            "nodes": [
                {
                    "node_name": "Node GF_Office_1_0 In"
                }
            ]
        },
        "GF_Office_2_1 Inlets": {
            "nodes": [
                {
                    "node_name": "Node GF_Office_2_1 In"
                }
            ]
        },
        "GF_Stairwell_6 Inlets": {
            "nodes": [
                {
                    "node_name": "Node GF_Stairwell_6 In"
                }
            ]
        },
        "GF_Toilet_7 Inlets": {
            "nodes": [
                {
                    "node_name": "Node GF_Toilet_7 In"
                }
            ]
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayAdvancedReportVariables"
                }
            ]
        }
    },
    "Output:EnergyManagementSystem": {
        "Output:EnergyManagementSystem 1": {
            "actuator_availability_dictionary_reporting": "Verbose",
            "ems_runtime_language_debug_output_level": "Verbose",
            "internal_variable_availability_dictionary_reporting": "Verbose"
        }
    },
    "Output:Meter:MeterFileOnly": {
        "Output:Meter:MeterFileOnly 1": {
            "key_name": "Cooling:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 2": {
            "key_name": "Heating:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 3": {
            "key_name": "Heating:NaturalGas",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 4": {
            "key_name": "Heating:FuelOilNo1",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 5": {
            "key_name": "Heating:FuelOilNo2",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 6": {
            "key_name": "Heating:Coal",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 7": {
            "key_name": "Heating:Gasoline",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 8": {
            "key_name": "Heating:Propane",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 9": {
            "key_name": "Heating:Diesel",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 10": {
            "key_name": "Heating:OtherFuel1",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 11": {
            "key_name": "Heating:OtherFuel2",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 12": {
            "key_name": "Fans:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 13": {
            "key_name": "Pumps:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 14": {
            "key_name": "Humidifier:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 15": {
            "key_name": "HeatRejection:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 16": {
            "key_name": "Heating:EnergyTransfer:Zone:*",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter:MeterFileOnly 17": {
            "key_name": "Cooling:EnergyTransfer:Zone:*",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_specifications_1": "Triangulate3DFace",
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "EnvelopeSummary"
                },
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "SourceEnergyEndUseComponentsSummary"
                },
                {
                    "report_name": "ShadingSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Lights Electricity Energy"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Electricity Energy"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air CO2 Concentration"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Total Heat Loss Energy"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ventilation Total Heat Gain Energy"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Supply Air Total Heating Energy"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Supply Air Total Cooling Energy"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Zone Total Heating Energy"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Zone Total Cooling Energy"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Outdoor Air Total Heating Energy"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Outdoor Air Total Cooling Energy"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Heat Recovery Total Heating Energy"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Heat Recovery Total Cooling Energy"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Use Equipment Heating Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "People": {
        "People 2F_Circ_1_9": {
            "activity_level_schedule_name": "2F_Circ_1_9PeopleActivity",
            "air_velocity_schedule_name": "AirSpeed 0",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeMedium BLDG_OCC_SCH",
            "people_per_floor_area": 0,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "AdaptiveASH55",
            "thermal_comfort_model_2_type": "Pierce",
            "thermal_comfort_model_3_type": "Fanger",
            "work_efficiency_schedule_name": "2F_Circ_1_9WorkEfficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "2F_Circ_1_9"
        },
        "People 2F_Circ_2_10": {
            "activity_level_schedule_name": "2F_Circ_2_10PeopleActivity",
            "air_velocity_schedule_name": "AirSpeed 0",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeMedium BLDG_OCC_SCH",
            "people_per_floor_area": 0,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "AdaptiveASH55",
            "thermal_comfort_model_2_type": "Pierce",
            "thermal_comfort_model_3_type": "Fanger",
            "work_efficiency_schedule_name": "2F_Circ_2_10WorkEfficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "2F_Circ_2_10"
        },
        "People 2F_Office_8": {
            "activity_level_schedule_name": "2F_Office_8PeopleActivity",
            "air_velocity_schedule_name": "AirSpeed 0",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeMedium BLDG_OCC_SCH",
            "people_per_floor_area": 0.0565105540187077,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "AdaptiveASH55",
            "thermal_comfort_model_2_type": "Pierce",
            "thermal_comfort_model_3_type": "Fanger",
            "work_efficiency_schedule_name": "2F_Office_8WorkEfficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "2F_Office_8"
        },
        "People 2F_Toilet_11": {
            "activity_level_schedule_name": "2F_Toilet_11PeopleActivity",
            "air_velocity_schedule_name": "AirSpeed 0",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeMedium BLDG_OCC_SCH",
            "people_per_floor_area": 0,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "AdaptiveASH55",
            "thermal_comfort_model_2_type": "Pierce",
            "thermal_comfort_model_3_type": "Fanger",
            "work_efficiency_schedule_name": "2F_Toilet_11WorkEfficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "2F_Toilet_11"
        },
        "People GF_Circ_1_4": {
            "activity_level_schedule_name": "GF_Circ_1_4PeopleActivity",
            "air_velocity_schedule_name": "AirSpeed 0",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeMedium BLDG_OCC_SCH",
            "people_per_floor_area": 0,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "AdaptiveASH55",
            "thermal_comfort_model_2_type": "Pierce",
            "thermal_comfort_model_3_type": "Fanger",
            "work_efficiency_schedule_name": "GF_Circ_1_4WorkEfficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Circ_1_4"
        },
        "People GF_Circ_2_5": {
            "activity_level_schedule_name": "GF_Circ_2_5PeopleActivity",
            "air_velocity_schedule_name": "AirSpeed 0",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeMedium BLDG_OCC_SCH",
            "people_per_floor_area": 0,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "AdaptiveASH55",
            "thermal_comfort_model_2_type": "Pierce",
            "thermal_comfort_model_3_type": "Fanger",
            "work_efficiency_schedule_name": "GF_Circ_2_5WorkEfficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Circ_2_5"
        },
        "People GF_Meeting_1_2": {
            "activity_level_schedule_name": "GF_Meeting_1_2PeopleActivity",
            "air_velocity_schedule_name": "AirSpeed 0",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "occMeetingRoom",
            "people_per_floor_area": 0.538195752559121,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "AdaptiveASH55",
            "thermal_comfort_model_2_type": "Pierce",
            "thermal_comfort_model_3_type": "Fanger",
            "work_efficiency_schedule_name": "GF_Meeting_1_2WorkEfficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Meeting_1_2"
        },
        "People GF_Meeting_2_3": {
            "activity_level_schedule_name": "GF_Meeting_2_3PeopleActivity",
            "air_velocity_schedule_name": "AirSpeed 0",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "occMeetingRoom",
            "people_per_floor_area": 0.538195752559121,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "AdaptiveASH55",
            "thermal_comfort_model_2_type": "Pierce",
            "thermal_comfort_model_3_type": "Fanger",
            "work_efficiency_schedule_name": "GF_Meeting_2_3WorkEfficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Meeting_2_3"
        },
        "People GF_Office_1_0": {
            "activity_level_schedule_name": "GF_Office_1_0PeopleActivity",
            "air_velocity_schedule_name": "AirSpeed 0",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeMedium BLDG_OCC_SCH",
            "people_per_floor_area": 0.0565105540187077,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "AdaptiveASH55",
            "thermal_comfort_model_2_type": "Pierce",
            "thermal_comfort_model_3_type": "Fanger",
            "work_efficiency_schedule_name": "GF_Office_1_0WorkEfficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Office_1_0"
        },
        "People GF_Office_2_1": {
            "activity_level_schedule_name": "GF_Office_2_1PeopleActivity",
            "air_velocity_schedule_name": "AirSpeed 0",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeMedium BLDG_OCC_SCH",
            "people_per_floor_area": 0.0565105540187077,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "AdaptiveASH55",
            "thermal_comfort_model_2_type": "Pierce",
            "thermal_comfort_model_3_type": "Fanger",
            "work_efficiency_schedule_name": "GF_Office_2_1WorkEfficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Office_2_1"
        },
        "People GF_Toilet_7": {
            "activity_level_schedule_name": "GF_Toilet_7PeopleActivity",
            "air_velocity_schedule_name": "AirSpeed 0",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "OfficeMedium BLDG_OCC_SCH",
            "people_per_floor_area": 0,
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "AdaptiveASH55",
            "thermal_comfort_model_2_type": "Pierce",
            "thermal_comfort_model_3_type": "Fanger",
            "work_efficiency_schedule_name": "GF_Toilet_7WorkEfficiency",
            "zone_or_zonelist_or_space_or_spacelist_name": "GF_Toilet_7"
        }
    },
    "RunPeriod": {
        "Climate Studio": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "treat_weather_as_actual": "No",
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "Schedule:Constant": {
        "2F_Circ_1_9Cooling_SP_Sch": {
            "hourly_value": 26,
            "schedule_type_limits_name": "Temperature"
        },
        "2F_Circ_1_9Heating_SP_Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Temperature"
        },
        "2F_Circ_1_9HumidMax": {
            "hourly_value": 100,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Circ_1_9HumidMin": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Circ_1_9PeopleActivity": {
            "hourly_value": 125.28,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Circ_1_9WorkEfficiency": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Circ_1_9_ZoneControlTypeSched": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Circ_2_10Cooling_SP_Sch": {
            "hourly_value": 26,
            "schedule_type_limits_name": "Temperature"
        },
        "2F_Circ_2_10Heating_SP_Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Temperature"
        },
        "2F_Circ_2_10HumidMax": {
            "hourly_value": 100,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Circ_2_10HumidMin": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Circ_2_10PeopleActivity": {
            "hourly_value": 125.28,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Circ_2_10WorkEfficiency": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Circ_2_10_ZoneControlTypeSched": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Office_8Cooling_SP_Sch": {
            "hourly_value": 26,
            "schedule_type_limits_name": "Temperature"
        },
        "2F_Office_8Heating_SP_Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Temperature"
        },
        "2F_Office_8HumidMax": {
            "hourly_value": 100,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Office_8HumidMin": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Office_8PeopleActivity": {
            "hourly_value": 125.28,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Office_8WorkEfficiency": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Office_8_ZoneControlTypeSched": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Toilet_11Cooling_SP_Sch": {
            "hourly_value": 26,
            "schedule_type_limits_name": "Temperature"
        },
        "2F_Toilet_11Heating_SP_Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Temperature"
        },
        "2F_Toilet_11HumidMax": {
            "hourly_value": 100,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Toilet_11HumidMin": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Toilet_11PeopleActivity": {
            "hourly_value": 125.28,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Toilet_11WorkEfficiency": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "2F_Toilet_11_ZoneControlTypeSched": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "AirSpeed 0": {
            "hourly_value": 0,
            "schedule_type_limits_name": "AnyNumber"
        },
        "AllOff": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "AllOn": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "GF_Circ_1_4Cooling_SP_Sch": {
            "hourly_value": 26,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Circ_1_4Heating_SP_Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Circ_1_4HumidMax": {
            "hourly_value": 100,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Circ_1_4HumidMin": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Circ_1_4PeopleActivity": {
            "hourly_value": 125.28,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Circ_1_4WorkEfficiency": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Circ_1_4_ZoneControlTypeSched": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Circ_2_5Cooling_SP_Sch": {
            "hourly_value": 26,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Circ_2_5Heating_SP_Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Circ_2_5HumidMax": {
            "hourly_value": 100,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Circ_2_5HumidMin": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Circ_2_5PeopleActivity": {
            "hourly_value": 125.28,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Circ_2_5WorkEfficiency": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Circ_2_5_ZoneControlTypeSched": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Meeting_1_2Cooling_SP_Sch": {
            "hourly_value": 26,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Meeting_1_2Heating_SP_Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Meeting_1_2HumidMax": {
            "hourly_value": 100,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Meeting_1_2HumidMin": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Meeting_1_2PeopleActivity": {
            "hourly_value": 125.28,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Meeting_1_2WorkEfficiency": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Meeting_1_2_ZoneControlTypeSched": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Meeting_2_3Cooling_SP_Sch": {
            "hourly_value": 26,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Meeting_2_3Heating_SP_Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Meeting_2_3HumidMax": {
            "hourly_value": 100,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Meeting_2_3HumidMin": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Meeting_2_3PeopleActivity": {
            "hourly_value": 125.28,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Meeting_2_3WorkEfficiency": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Meeting_2_3_ZoneControlTypeSched": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Office_1_0Cooling_SP_Sch": {
            "hourly_value": 26,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Office_1_0Heating_SP_Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Office_1_0HumidMax": {
            "hourly_value": 100,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Office_1_0HumidMin": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Office_1_0PeopleActivity": {
            "hourly_value": 125.28,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Office_1_0WorkEfficiency": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Office_1_0_ZoneControlTypeSched": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Office_2_1Cooling_SP_Sch": {
            "hourly_value": 26,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Office_2_1Heating_SP_Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Office_2_1HumidMax": {
            "hourly_value": 100,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Office_2_1HumidMin": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Office_2_1PeopleActivity": {
            "hourly_value": 125.28,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Office_2_1WorkEfficiency": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Office_2_1_ZoneControlTypeSched": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Stairwell_6Cooling_SP_Sch": {
            "hourly_value": 26,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Stairwell_6Heating_SP_Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Stairwell_6HumidMax": {
            "hourly_value": 100,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Stairwell_6HumidMin": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Stairwell_6_ZoneControlTypeSched": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Toilet_7Cooling_SP_Sch": {
            "hourly_value": 26,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Toilet_7Heating_SP_Sch": {
            "hourly_value": 20,
            "schedule_type_limits_name": "Temperature"
        },
        "GF_Toilet_7HumidMax": {
            "hourly_value": 100,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Toilet_7HumidMin": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Toilet_7PeopleActivity": {
            "hourly_value": 125.28,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Toilet_7WorkEfficiency": {
            "hourly_value": 0,
            "schedule_type_limits_name": "Any Number"
        },
        "GF_Toilet_7_ZoneControlTypeSched": {
            "hourly_value": 4,
            "schedule_type_limits_name": "Any Number"
        },
        "Off": {
            "hourly_value": 0,
            "schedule_type_limits_name": "On/Off"
        },
        "On": {
            "hourly_value": 1,
            "schedule_type_limits_name": "On/Off"
        }
    },
    "Schedule:Day:Hourly": {
        "0a353556-0568-440f-aa68-0687fe5f5b42": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0.1,
            "hour_20": 0.1,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.05,
            "hour_24": 0.05,
            "schedule_type_limits_name": "Fraction"
        },
        "0ac234bc-1da4-40dc-9bf7-bdf61a8c99ab": {
            "hour_1": 410.88,
            "hour_2": 410.88292,
            "hour_3": 410.88583,
            "hour_4": 410.88875,
            "hour_5": 410.89167,
            "hour_6": 410.89458,
            "hour_7": 410.8975,
            "hour_8": 410.90042,
            "hour_9": 410.90333,
            "hour_10": 410.90625,
            "hour_11": 410.90917,
            "hour_12": 410.91208,
            "hour_13": 410.915,
            "hour_14": 410.91792,
            "hour_15": 410.92083,
            "hour_16": 410.92375,
            "hour_17": 410.92667,
            "hour_18": 410.92958,
            "hour_19": 410.9325,
            "hour_20": 410.93542,
            "hour_21": 410.93833,
            "hour_22": 410.94125,
            "hour_23": 410.94417,
            "hour_24": 410.94708,
            "schedule_type_limits_name": "AnyNumber"
        },
        "0b2e9976-ac09-4d94-817f-cbb85717b597": {
            "hour_1": 412.95,
            "hour_2": 412.94708,
            "hour_3": 412.94417,
            "hour_4": 412.94125,
            "hour_5": 412.93833,
            "hour_6": 412.93542,
            "hour_7": 412.9325,
            "hour_8": 412.92958,
            "hour_9": 412.92667,
            "hour_10": 412.92375,
            "hour_11": 412.92083,
            "hour_12": 412.91792,
            "hour_13": 412.915,
            "hour_14": 412.91208,
            "hour_15": 412.90917,
            "hour_16": 412.90625,
            "hour_17": 412.90333,
            "hour_18": 412.90042,
            "hour_19": 412.8975,
            "hour_20": 412.89458,
            "hour_21": 412.89167,
            "hour_22": 412.88875,
            "hour_23": 412.88583,
            "hour_24": 412.88292,
            "schedule_type_limits_name": "AnyNumber"
        },
        "0b3bfad3-16ad-48c3-b1bf-f5361850954f": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 1,
            "hour_4": 1,
            "hour_5": 1,
            "hour_6": 1,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "0b55e6d0-4edf-409c-b4d0-540e5624120e": {
            "hour_1": 409.21,
            "hour_2": 409.21125,
            "hour_3": 409.2125,
            "hour_4": 409.21375,
            "hour_5": 409.215,
            "hour_6": 409.21625,
            "hour_7": 409.2175,
            "hour_8": 409.21875,
            "hour_9": 409.22,
            "hour_10": 409.22125,
            "hour_11": 409.2225,
            "hour_12": 409.22375,
            "hour_13": 409.225,
            "hour_14": 409.22625,
            "hour_15": 409.2275,
            "hour_16": 409.22875,
            "hour_17": 409.23,
            "hour_18": 409.23125,
            "hour_19": 409.2325,
            "hour_20": 409.23375,
            "hour_21": 409.235,
            "hour_22": 409.23625,
            "hour_23": 409.2375,
            "hour_24": 409.23875,
            "schedule_type_limits_name": "AnyNumber"
        },
        "0bd9e095-c80c-443b-ba37-43627c85a488": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0.1,
            "hour_8": 0.2,
            "hour_9": 0.95,
            "hour_10": 0.95,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "0d3c2030-fab3-4236-82fe-a65cdd5357ea": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0.1,
            "hour_8": 0.2,
            "hour_9": 0.95,
            "hour_10": 0.95,
            "hour_11": 0.95,
            "hour_12": 0.95,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0.95,
            "hour_18": 0.3,
            "hour_19": 0,
            "hour_20": 0.1,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.05,
            "hour_24": 0.05,
            "schedule_type_limits_name": "Fraction"
        },
        "0d56d820-89a0-42ae-8365-6166c025e90f": {
            "hour_1": 410.93,
            "hour_2": 410.92667,
            "hour_3": 410.92333,
            "hour_4": 410.92,
            "hour_5": 410.91667,
            "hour_6": 410.91333,
            "hour_7": 410.91,
            "hour_8": 410.90667,
            "hour_9": 410.90333,
            "hour_10": 410.9,
            "hour_11": 410.89667,
            "hour_12": 410.89333,
            "hour_13": 410.89,
            "hour_14": 410.88667,
            "hour_15": 410.88333,
            "hour_16": 410.88,
            "hour_17": 410.87667,
            "hour_18": 410.87333,
            "hour_19": 410.87,
            "hour_20": 410.86667,
            "hour_21": 410.86333,
            "hour_22": 410.86,
            "hour_23": 410.85667,
            "hour_24": 410.85333,
            "schedule_type_limits_name": "AnyNumber"
        },
        "0d83cb80-c7a3-4c9b-a4ae-87ed947c1467": {
            "hour_1": 409.29,
            "hour_2": 409.28833,
            "hour_3": 409.28667,
            "hour_4": 409.285,
            "hour_5": 409.28333,
            "hour_6": 409.28167,
            "hour_7": 409.28,
            "hour_8": 409.27833,
            "hour_9": 409.27667,
            "hour_10": 409.275,
            "hour_11": 409.27333,
            "hour_12": 409.27167,
            "hour_13": 409.27,
            "hour_14": 409.26833,
            "hour_15": 409.26667,
            "hour_16": 409.265,
            "hour_17": 409.26333,
            "hour_18": 409.26167,
            "hour_19": 409.26,
            "hour_20": 409.25833,
            "hour_21": 409.25667,
            "hour_22": 409.255,
            "hour_23": 409.25333,
            "hour_24": 409.25167,
            "schedule_type_limits_name": "AnyNumber"
        },
        "0d532bdf-bcf6-46ba-b98a-083269f71730": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0.1,
            "hour_8": 0.2,
            "hour_9": 0.95,
            "hour_10": 0.95,
            "hour_11": 0.95,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0.05,
            "schedule_type_limits_name": "Fraction"
        },
        "0d7076c7-1ee8-47ea-ba15-c99f82bbc6c5": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0.6,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "0d792254-a40e-4e6f-8f8e-301361e537ed": {
            "hour_1": 411.1,
            "hour_2": 411.10333,
            "hour_3": 411.10667,
            "hour_4": 411.11,
            "hour_5": 411.11333,
            "hour_6": 411.11667,
            "hour_7": 411.12,
            "hour_8": 411.12333,
            "hour_9": 411.12667,
            "hour_10": 411.13,
            "hour_11": 411.13333,
            "hour_12": 411.13667,
            "hour_13": 411.14,
            "hour_14": 411.14333,
            "hour_15": 411.14667,
            "hour_16": 411.15,
            "hour_17": 411.15333,
            "hour_18": 411.15667,
            "hour_19": 411.16,
            "hour_20": 411.16333,
            "hour_21": 411.16667,
            "hour_22": 411.17,
            "hour_23": 411.17333,
            "hour_24": 411.17667,
            "schedule_type_limits_name": "AnyNumber"
        },
        "0e11d195-e680-40dc-a077-21d6f5f4ccbd": {
            "hour_1": 1,
            "hour_2": 1,
            "hour_3": 1,
            "hour_4": 1,
            "hour_5": 1,
            "hour_6": 1,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 1,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 1,
            "hour_20": 1,
            "hour_21": 1,
            "hour_22": 1,
            "hour_23": 1,
            "hour_24": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "0e5938e9-4a63-4fa2-a6fc-ad663121b787": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0.6,
            "hour_11": 1,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0.4,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "0ebb83d6-c76b-42f2-b31d-1a22dca8414c": {
            "hour_1": 410.76,
            "hour_2": 410.75667,
            "hour_3": 410.75333,
            "hour_4": 410.75,
            "hour_5": 410.74667,
            "hour_6": 410.74333,
            "hour_7": 410.74,
            "hour_8": 410.73667,
            "hour_9": 410.73333,
            "hour_10": 410.73,
            "hour_11": 410.72667,
            "hour_12": 410.72333,
            "hour_13": 410.72,
            "hour_14": 410.71667,
            "hour_15": 410.71333,
            "hour_16": 410.71,
            "hour_17": 410.70667,
            "hour_18": 410.70333,
            "hour_19": 410.7,
            "hour_20": 410.69667,
            "hour_21": 410.69333,
            "hour_22": 410.69,
            "hour_23": 410.68667,
            "hour_24": 410.68333,
            "schedule_type_limits_name": "AnyNumber"
        },
        "0ed9f4fe-a0e3-4aac-8237-65fcab3dee5c": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0.95,
            "hour_15": 0.95,
            "hour_16": 0.95,
            "hour_17": 0.95,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "0ef3c3e3-316b-4d6b-83e6-3e369088bb5c": {
            "hour_1": 410.23,
            "hour_2": 410.2325,
            "hour_3": 410.235,
            "hour_4": 410.2375,
            "hour_5": 410.24,
            "hour_6": 410.2425,
            "hour_7": 410.245,
            "hour_8": 410.2475,
            "hour_9": 410.25,
            "hour_10": 410.2525,
            "hour_11": 410.255,
            "hour_12": 410.2575,
            "hour_13": 410.26,
            "hour_14": 410.2625,
            "hour_15": 410.265,
            "hour_16": 410.2675,
            "hour_17": 410.27,
            "hour_18": 410.2725,
            "hour_19": 410.275,
            "hour_20": 410.2775,
            "hour_21": 410.28,
            "hour_22": 410.2825,
            "hour_23": 410.285,
            "hour_24": 410.2875,
            "schedule_type_limits_name": "AnyNumber"
        },
        "0f16f06b-1702-4958-b9ee-60a33b0de860": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0.6,
            "hour_11": 1,
            "hour_12": 0.4,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 1,
            "hour_17": 0.4,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "0f2164eb-460b-4bf7-9bb5-9471381393d1": {
            "hour_1": 413.93,
            "hour_2": 413.93083,
            "hour_3": 413.93167,
            "hour_4": 413.9325,
            "hour_5": 413.93333,
            "hour_6": 413.93417,
            "hour_7": 413.935,
            "hour_8": 413.93583,
            "hour_9": 413.93667,
            "hour_10": 413.9375,
            "hour_11": 413.93833,
            "hour_12": 413.93917,
            "hour_13": 413.94,
            "hour_14": 413.94083,
            "hour_15": 413.94167,
            "hour_16": 413.9425,
            "hour_17": 413.94333,
            "hour_18": 413.94417,
            "hour_19": 413.945,
            "hour_20": 413.94583,
            "hour_21": 413.94667,
            "hour_22": 413.9475,
            "hour_23": 413.94833,
            "hour_24": 413.94917,
            "schedule_type_limits_name": "AnyNumber"
        },
        "0f789748-8e73-4a04-8b72-3135bf647fbe": {
            "hour_1": 411.79,
            "hour_2": 411.79292,
            "hour_3": 411.79583,
            "hour_4": 411.79875,
            "hour_5": 411.80167,
            "hour_6": 411.80458,
            "hour_7": 411.8075,
            "hour_8": 411.81042,
            "hour_9": 411.81333,
            "hour_10": 411.81625,
            "hour_11": 411.81917,
            "hour_12": 411.82208,
            "hour_13": 411.825,
            "hour_14": 411.82792,
            "hour_15": 411.83083,
            "hour_16": 411.83375,
            "hour_17": 411.83667,
            "hour_18": 411.83958,
            "hour_19": 411.8425,
            "hour_20": 411.84542,
            "hour_21": 411.84833,
            "hour_22": 411.85125,
            "hour_23": 411.85417,
            "hour_24": 411.85708,
            "schedule_type_limits_name": "AnyNumber"
        },
        "0fc8a227-1632-4342-a93b-42a7ae5984bf": {
            "hour_1": 413.72,
            "hour_2": 413.72167,
            "hour_3": 413.72333,
            "hour_4": 413.725,
            "hour_5": 413.72667,
            "hour_6": 413.72833,
            "hour_7": 413.73,
            "hour_8": 413.73167,
            "hour_9": 413.73333,
            "hour_10": 413.735,
            "hour_11": 413.73667,
            "hour_12": 413.73833,
            "hour_13": 413.74,
            "hour_14": 413.74167,
            "hour_15": 413.74333,
            "hour_16": 413.745,
            "hour_17": 413.74667,
            "hour_18": 413.74833,
            "hour_19": 413.75,
            "hour_20": 413.75167,
            "hour_21": 413.75333,
            "hour_22": 413.755,
            "hour_23": 413.75667,
            "hour_24": 413.75833,
            "schedule_type_limits_name": "AnyNumber"
        },
        "01e00dcc-8e0a-41dd-8cfa-3199a446172b": {
            "hour_1": 410.95,
            "hour_2": 410.95333,
            "hour_3": 410.95667,
            "hour_4": 410.96,
            "hour_5": 410.96333,
            "hour_6": 410.96667,
            "hour_7": 410.97,
            "hour_8": 410.97333,
            "hour_9": 410.97667,
            "hour_10": 410.98,
            "hour_11": 410.98333,
            "hour_12": 410.98667,
            "hour_13": 410.99,
            "hour_14": 410.99333,
            "hour_15": 410.99667,
            "hour_16": 411,
            "hour_17": 411.00333,
            "hour_18": 411.00667,
            "hour_19": 411.01,
            "hour_20": 411.01333,
            "hour_21": 411.01667,
            "hour_22": 411.02,
            "hour_23": 411.02333,
            "hour_24": 411.02667,
            "schedule_type_limits_name": "AnyNumber"
        },
        "1a1f2160-0220-44d4-ab9a-8bd88a1c583a": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 1,
            "hour_10": 1,
            "hour_11": 1,
            "hour_12": 1,
            "hour_13": 1,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 1,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "1a08a955-c9f5-4365-90b3-02189c957183": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 1,
            "hour_6": 1,
            "hour_7": 1,
            "hour_8": 1,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 1,
            "hour_17": 1,
            "hour_18": 1,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 1,
            "hour_22": 1,
            "hour_23": 1,
            "hour_24": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "1a18b1ea-7879-4e9c-b41b-240a382548b8": {
            "hour_1": 1,
            "hour_2": 1,
            "hour_3": 1,
            "hour_4": 1,
            "hour_5": 1,
            "hour_6": 1,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "1a730c79-5468-49d3-8e76-104321f0e2de": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0.1,
            "hour_8": 0.2,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0.05,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "1acf7e65-e3d9-4298-9c74-4f2055fbf818": {
            "hour_1": 414.4,
            "hour_2": 414.40083,
            "hour_3": 414.40167,
            "hour_4": 414.4025,
            "hour_5": 414.40333,
            "hour_6": 414.40417,
            "hour_7": 414.405,
            "hour_8": 414.40583,
            "hour_9": 414.40667,
            "hour_10": 414.4075,
            "hour_11": 414.40833,
            "hour_12": 414.40917,
            "hour_13": 414.41,
            "hour_14": 414.41083,
            "hour_15": 414.41167,
            "hour_16": 414.4125,
            "hour_17": 414.41333,
            "hour_18": 414.41417,
            "hour_19": 414.415,
            "hour_20": 414.41583,
            "hour_21": 414.41667,
            "hour_22": 414.4175,
            "hour_23": 414.41833,
            "hour_24": 414.41917,
            "schedule_type_limits_name": "AnyNumber"
        },
        "1bbc35ad-6111-4eb5-8897-ac3733379101": {
            "hour_1": 409.09,
            "hour_2": 409.08958,
            "hour_3": 409.08917,
            "hour_4": 409.08875,
            "hour_5": 409.08833,
            "hour_6": 409.08792,
            "hour_7": 409.0875,
            "hour_8": 409.08708,
            "hour_9": 409.08667,
            "hour_10": 409.08625,
            "hour_11": 409.08583,
            "hour_12": 409.08542,
            "hour_13": 409.085,
            "hour_14": 409.08458,
            "hour_15": 409.08417,
            "hour_16": 409.08375,
            "hour_17": 409.08333,
            "hour_18": 409.08292,
            "hour_19": 409.0825,
            "hour_20": 409.08208,
            "hour_21": 409.08167,
            "hour_22": 409.08125,
            "hour_23": 409.08083,
            "hour_24": 409.08042,
            "schedule_type_limits_name": "AnyNumber"
        },
        "1c3c1bfc-bffd-4b3d-aa35-ae30e24c819d": {
            "hour_1": 414.29,
            "hour_2": 414.29042,
            "hour_3": 414.29083,
            "hour_4": 414.29125,
            "hour_5": 414.29167,
            "hour_6": 414.29208,
            "hour_7": 414.2925,
            "hour_8": 414.29292,
            "hour_9": 414.29333,
            "hour_10": 414.29375,
            "hour_11": 414.29417,
            "hour_12": 414.29458,
            "hour_13": 414.295,
            "hour_14": 414.29542,
            "hour_15": 414.29583,
            "hour_16": 414.29625,
            "hour_17": 414.29667,
            "hour_18": 414.29708,
            "hour_19": 414.2975,
            "hour_20": 414.29792,
            "hour_21": 414.29833,
            "hour_22": 414.29875,
            "hour_23": 414.29917,
            "hour_24": 414.29958,
            "schedule_type_limits_name": "AnyNumber"
        },
        "1cf3dcec-aed9-4f1e-b1fa-02a36029d6f7": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0.1,
            "hour_8": 0.2,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0.1,
            "hour_22": 0.1,
            "hour_23": 0.05,
            "hour_24": 0.05,
            "schedule_type_limits_name": "Fraction"
        },
        "1daaa763-e8c5-4781-826f-99f3506abe5f": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0,
            "hour_8": 0,
            "hour_9": 0,
            "hour_10": 0,
            "hour_11": 0,
            "hour_12": 0.95,
            "hour_13": 0.5,
            "hour_14": 0.95,
            "hour_15": 0.95,
            "hour_16": 0.95,
            "hour_17": 0.95,
            "hour_18": 0,
            "hour_19": 0,
            "hour_20": 0,
            "hour_21": 0,
            "hour_22": 0,
            "hour_23": 0,
            "hour_24": 0,
            "schedule_type_limits_name": "Fraction"
        },
        "1df520ea-2fb8-4237-a5ca-833bbf5100ea": {
            "hour_1": 414.39,
            "hour_2": 414.38917,
            "hour_3": 414.38833,
            "hour_4": 414.3875,
            "hour_5": 414.38667,
            "hour_6": 414.38583,
            "hour_7": 414.385,
            "hour_8": 414.38417,
            "hour_9": 414.38333,
            "hour_10": 414.3825,
            "hour_11": 414.38167,
            "hour_12": 414.38083,
            "hour_13": 414.38,
            "hour_14": 414.37917,
            "hour_15": 414.37833,
            "hour_16": 414.3775,
            "hour_17": 414.37667,
            "hour_18": 414.37583,
            "hour_19": 414.375,
            "hour_20": 414.37417,
            "hour_21": 414.37333,
            "hour_22": 414.3725,
            "hour_23": 414.37167,
            "hour_24": 414.37083,
            "schedule_type_limits_name": "AnyNumber"
        },
        "1e17c6bc-b945-45e8-9841-a870288e537a": {
            "hour_1": 0,
            "hour_2": 0,
            "hour_3": 0,
            "hour_4": 0,
            "hour_5": 0,
            "hour_6": 0,
            "hour_7": 0.1,
            "hour_8": 0.2,
            "hour_9": 0.95,
            "hour_10": 0.95,
            "hour_11": 0,
            "hour_12": 0,
            "hour_13": 0,
            "hour_14": 0,
            "hour_15": 0,
            "hour_16": 0,
            "hour_17": 0,
